<?xml version="1.0" encoding="UTF-8"?>
<book>
<title>Electric Power Systems</title>
<subtitle>Electric Power Transmission and Distribution</subtitle>
<course-code>227-0122-00L</course-code>
<author>Göran Andersson</author>
<institution>EEH – Power Systems Laboratory, ETH Zürich</institution>
<date>September 2009</date>
<logo>ETH Eidgenössische Technische Hochschule Zürich, Swiss Federal Institute of Technology Zurich</logo>
<front>
<table-of-content>
<label>Contents</label>
<title>Preface</title>
<target type="page" id="vii">vii</target>
<title>Recommended Literature</title>
<target type="page" id="viii">viii</target>
<label>1</label>
<title>Introduction</title>
<target type="page" id="1">1</target>
<subtitle>1.1 Electrical Energy</subtitle>
<subtitle>1.2 Production of Electrical Energy</subtitle>
<subtitle>1.3 Transmission and Distribution of Electrical Energy</subtitle>
<subtitle>1.4 Consumption of Electrical Energy</subtitle>
<label>2</label>
<title>Power in Alternating Current Systems</title>
<target type="page" id="21">21</target>
<subtitle>2.1 Power in Single-Phase Networks</subtitle>
<subtitle>2.2 Conservation of Apparent Power</subtitle>
<subtitle>2.3 Power in Symmetric Three-Phase Networks</subtitle>
<subtitle>2.4 Summary</subtitle>
<label>3</label>
<title>Transformers</title>
<target type="page" id="39">39</target>
<subtitle>3.1 Single-Phase Transformer</subtitle>
<subtitle>3.2 Three-Phase Transformer</subtitle>
<label>4</label>
<title>Per Unit System</title>
<target type="page" id="53">53</target>
<subtitle>4.1 Reason for the Calculation with Per Unit Values</subtitle>
<subtitle>4.2 Example of Use of P.U. Values</subtitle>
<subtitle>4.3 How to Choose Base Voltages for Interconnected Circuit Elements</subtitle>
<subtitle>4.4 Conversion between Different p.u. Systems</subtitle>
<label>5</label>
<title>Lines</title>
<target type="page" id="61">61</target>
<subtitle>5.1 Introduction</subtitle>
<subtitle>5.2 Line Parameters</subtitle>
<subtitle>5.3 Electromagnetic Fields of Overhead Lines</subtitle>
<subtitle>5.4 Line Model and Solution of the Wave Equation</subtitle>
<subtitle>5.5 Line Models</subtitle>
<label>6</label>
<title>Power Transmission Fundamentals</title>
<target type="page" id="105">105</target>
<subtitle>6.1 Decoupled quantities</subtitle>
<subtitle>6.2 Surge impedance loading</subtitle>
<subtitle>6.3 Open circuit and short circuit</subtitle>
<subtitle>6.4 Reactive power demand of a line</subtitle>
<subtitle>6.5 Voltage drop along a line</subtitle>
<subtitle>6.6 Efficiency of high-voltage transmission lines</subtitle>
<subtitle>6.7 P-U-Diagram</subtitle>
<subtitle>6.8 P-δ-Diagram</subtitle>
<subtitle>6.9 Load diagram and load limits</subtitle>
<subtitle>6.10 Power cables</subtitle>
<label>7</label>
<title>Symmetrical components in three-phase systems</title>
<target type="page" id="129">129</target>
<subtitle>7.1 Unbalanced operating conditions</subtitle>
<subtitle>7.2 Symmetrical components</subtitle>
<subtitle>7.3 Powers in symmetrical component system</subtitle>
<subtitle>7.4 120 equivalent circuit</subtitle>
<subtitle>7.5 Fault analysis using symmetrical components</subtitle>
<subtitle>7.6 Resonant Grounding</subtitle>
<label>A</label>
<title>Zero sequence impedance of transformers</title>
<target type="page" id="169">169</target>
<label>B</label>
<title>Zero sequence impedance of overhead lines</title>
<target type="page" id="173">173</target>
<title>Bibliography</title>
<target type="page" id="179">179</target>
</table-of-content>
<sec id="preface">
<p role="noindent">The part <i>Electric Power Transmission and Distribution</i> of the lecture <i>Electric Power Systems</i> in the fifth semester of the Department Information Technology and Electrical Engineering at ETH Zürich is concerned primarily with the power transmission over lines or cables in electric power systems. The aim is to describe the transportation of the electric power from the generator till the final consumers by means of models and equations in symmetric as well as in asymmetric operating states.</p>
<p role="indent">In contrast with the second part <i>High Voltage Technology</i>, where single components of the high voltage grid (e.g. circuit breakers) are considered, we are here more interested in the interactions between the devices in the grid, and not primarily in the specific design of the individual grid components. As an introduction, systems consisting of single lines from a source (generator) to a load are considered. Based on that, the lecture <i>Modelling and Analysis of Electric Power Systems</i> addresses the electric energy transport in stationary as well as in transient state of a meshed system<sup>1</sup>. In the lecture <i>Optimization of Liberalized Electric Power Systems</i> in the eighth semester, the basics of this lecture are again partly reused.</p>
<p role="indent">Because of the importance of the transformers in the electric power transmission the basics of transformers are reviewed at first in this lecture. Following a two-port model of a transformer is derived. Then we address the basic elements of this lecture, the power line and power cable.</p>
<p role="indent">After the introduction we derive a mathematical two pole model (Telegraph equation of Maxwell) for power lines. At the solution of the Telegraph equation we restrict ourselves to stationary, i.e. sinusoidal quantities and thus obtain the equations, which describe the behaviour of current and voltage along a high voltage line. This part is closed with the interpretation of the line equations and with the analysis of the interaction between active and reactive power transport over a high voltage line.</p>
<p role="indent">The second part gives an introduction to the calculation of short circuit currents in three-phase high voltage lines. Thereby, we will use a transformation which enables a simplified description of asymmetric three-phase systems (positive, negative and zero sequence components).</p>
<p role="footnote"><sup>1</sup>A net is considered as meshed if not only one but multiple lines exist between some (or also all) nodes which serve for the energy transport. With the intermeshing a redundancy of the transmission paths is achieved, which has a significant importance for the security of supply. This redundancy implies that the supply of the energy consumer is still warranted for an outage of a line/power station.</p>
<note id="note1">
<p><sup>1</sup>A net is considered as meshed if not only one but multiple lines exist between some (or also all) nodes which serve for the energy transport. With the intermeshing a redundancy of the transmission paths is achieved, which has a significant importance for the security of supply. This redundancy implies that the supply of the energy consumer is still warranted for an outage of a line/power station.</p>
</note>
<p role="noindent">Special thanks to the assistants of the ETH Zürich Power Systems Laboratory, who were very helpful and skilful in preparing this compendium.</p>
<p role="signature">Zürich, September 2009 <span style="margin-left: 200px;">Göran Andersson</span></p>
</sec>
<sec id="recommended-literature">
<title>Recommended Literature</title>
<p role="noindent">For further studies and clarifications we recommend the following books available at the ETH library for students of ETH Zürich:</p>
<p role="noindent">[1] Bergen, A. R. ; Vittal, V.: <i>Power Systems Analysis</i>. 2nd edition. Prentice-Hall, 2000.</p>
<p role="noindent">[2] Oeding, D. ; Oswald, B. R.: <i>Elektrische Kraftwerke und Netze</i>. 6. Auflage. Springer, 2004.</p>
<p role="noindent">[3] Chastan, V.: <i>Elektrische Energieversorgung 1</i>. Band 1. Springer, 2000.</p>
</sec>
</front>
<book-part book-part-type="chapter" id="chapter1">
<book-part-meta>
<title-group>
<label>Chapter 1</label>
<title>Introduction</title>
</title-group>
</book-part-meta>
<body>
<sec id="chapter-1">
<p role="noindent"><i>This chapter presents a general overview of electric power systems. The fundamental features and functions of electric power systems and the chain production-transmission-distribution-consumption are discussed.</i></p>

<sec id="1-1">
<label>1.1</label>
<title>Electrical Energy</title>
<p role="noindent">Electrical energy is produced or generated by conversion of primary energy sources in electric power generators. Electrical energy is often called a final energy, as it is used by the end-consumers for different purposes. In comparison with other final energies as for example gas, oil or coal, electrical energy is characterized by</p>
  
<ul type="dash">
<li>that it is easy to measure and control</li>
<li>that it could be used for a variety of purposes</li>
<li>that it can be converted efficiently from different primary sources</li>
<li>it has high thermodynamic quality, i.e. it can be converted to mechanical or thermal energy with a high efficiency</li>
<li>that it can be transmitted and distributed with reasonably low losses</li>
</ul>

<p role="indent">However, electrical energy has also disadvantages. The most important disadvantage is probably the danger of high voltages and currents for human beings. Another one is that it is difficult to store electrical energy in an efficient way. Therefore, the production of electric power needs to be controlled at each instant to match the consumption. Nevertheless, electrical energy nowadays is one of the most important energy forms and constitutes the basis of the modern society.</p>
  
<p role="indent">Figure 1.1 shows the worldwide overall energy consumption in various energy forms. Oil and gas are still the energy forms most frequently utilized, followed by electricity with about 16% of the overall consumption.</p>
</sec>
<sec id="1-1"></sec>
<label>1.2</label>
<title>Production of Electrical Energy</title>
<p role="noindent">In general we know that energy can neither be produced nor consumed. Nevertheless one is using the expression of producing electrical energy but is actually meaning the conversion of a primary energy into electrical energy. This conversion takes place in power stations.</p>
  
<target type="page" id="page-1">1</target>
<fig id="fig_1_1">
<label>Figure 1.1</label>
<caption><p>Worldwide overall energy consumption of different energy forms in 2005; **Other includes geothermal, solar, wind, etc. [4].</p></caption>
<graphic href="figure1_1.jpg"/>
</fig>

<sec id="sec-1-2-1">
<label>1.2.1</label>
<title>Power Stations</title>
<p role="noindent">Electricity is produced from diverse primary energy sources. Traditionally, one is utilizing mostly the potential and kinetic energy of water by running it through a turbine or utilizing the thermal energy of steam in steam turbines. For steam generation, one usually uses fossil (coal, oil) or nuclear (enriched uranium) fuels. A further fossil energy carrier is gas which is converted to mechanical energy in gas turbines.</p>
  
<p role="indent">Due to worldwide efforts to reduce the greenhouse gas emissions and the liberalization of the energy markets a new trend is looming since a couple of years, namely the upcoming <i>decentralized, distributed generation</i> or <i>embedded generation</i>. Small power stations, using renewable<sup>1</sup> primary energies are evolving more and more and are directly connected to the consumer instead of to the transmission grid. By this, new technical, economical, and regulatory challenges regarding the energy supply arise.</p>
  
<p role="indent">Since several years more power stations with wind and solar energy as primary sources have been installed. Besides that, conventional primary energy sources are more frequently used in other (mostly more efficient) forms, as for example fossil fuels in <i>fuel cells</i> or <i>micro turbines</i>. Also, it is sometimes possible to operate existing technologies with novel fuels. An example is the usage of biogas in internal combustion engines, which deliver heat as well as electrical energy. In this context, these machines are often referred to as <i>Combined Heat and Power (CHP)</i>.</p>
  
<p role="indent">Various factors influence the location of power stations. Coal power stations, for example, are built close to large coal mines or nearby ports. Normally, nuclear power stations are not built in the surroundings of large agglomerations. In addition the location needs to fulfill certain requirements as for example security in case of earth quakes and flooding. Generally, thermal power stations need cooling water, thus they are often built at large rivers.</p>
</sec>

<note id="note1">
<p><sup>1</sup>The term <i>renewable</i> is somewhat misleading, as truly renewable sources do not exist strictly speaking.</p>
</note>

<target type="page" id="page-2">2</target>

<p role="noindent">Wind power stations can only be operated efficiently at locations where the wind conditions give enough so-called full load hours per year, e.g., in coastal regions.</p>

<title>Hydro Power Stations</title>
<p role="noindent">Hydro power stations use the kinetic and potential energy of water in rivers and water supply dams. Depending on the head and the flow rate, the exploitation of either the kinetic or potential energy of the water dominates. One distinguishes between <i>high, middle or low pressure hydro power stations</i>.</p>
  
<p role="indent"><i>High pressure hydro power stations</i> have very high heads in the range between 500 and 2000 m. The potential energy of the stored water can be disposed in hydro reservoirs and processed at peak load times. Accordingly, these power stations are referred to as <i>storage power stations</i>. For energy conversion so-called <i>Pelton turbines</i> are employed. At low load times the power produced in other power stations can be used to fill the reservoirs. These kind of power stations are referred to as <i>pumped storage hydro stations</i>. The generators are then used as prime movers for the pumps. High pressure hydro power stations are characterized by their fast response times. They are able to adapt their power output within short time (minutes) as well as to strong fluctuations.</p>
  
<p role="indent">One refers to <i>middle pressure hydro power stations</i> in the case of middle heads until about 50 m and middle flow rates. Potential and kinetic energy are used equally. Mostly, <i>Francis turbines</i> are employed.</p>
  
<p role="indent"><i>Low pressure hydro power stations</i> are also referred to as <i>run of river power stations</i>. The heads are relatively low (a few meters), the flow rate is instead correspondingly larger. Here <i>Kaplan turbines</i> are well suited as prime movers for the generators. As the water level and the flow rate of rivers are more or less constant for a short period of time (several hours until a day), these power stations are predominantly used to cover the base load. Low pressure hydro power stations can be used for power control too, however with higher time constants and a smaller power range than the high pressure power stations.</p>
  
<p role="indent">As "a rule of thumb", the following relation holds for the generated active power in a water power station

<math display="block">
<mi>P</mi>
<mo>&#x2248;</mo>
<mn>8</mn>
<mo>&#x22C5;</mo>
<mi>Q</mi>
<mo>&#x22C5;</mo>
<mi>H</mi>
</math>

<p role="noindent">where <math><mi>Q</mi></math> is the flow rate in m<sup>3</sup>/s, <math><mi>H</mi></math> the head in m, and <math><mi>P</mi></math> the power output of the turbine in kW. In this equation the efficiency coefficients of the hydraulic system <math><msub><mi>&#x3B7;</mi><mi>h</mi></msub></math>, the turbine <math><msub><mi>&#x3B7;</mi><mi>t</mi></msub></math> and the generators <math><msub><mi>&#x3B7;</mi><mi>g</mi></msub></math> are incorporated in the overall efficiency coefficient:</p>

<math display="block">
<mi>&#x3B7;</mi>
<mo>=</mo>
<msub><mi>&#x3B7;</mi><mi>h</mi></msub>
<mo>&#x22C5;</mo>
<msub><mi>&#x3B7;</mi><mi>t</mi></msub>
<mo>&#x22C5;</mo>
<msub><mi>&#x3B7;</mi><mi>g</mi></msub>
<mo>&#x2248;</mo>
<mn>0.82</mn>
</math>

<target type="page" id="page-3">3</target>

where</p>

<math display="block">
<msub>
<mi>η</mi>
<mi>h</mi>
</msub>
<mo>≈</mo>
<mn>0.90</mn>
<mo>,</mo>
<msub>
<mi>η</mi>
<mi>t</mi>
</msub>
<mo>≈</mo>
<mn>0.93</mn>
<mtext> und </mtext>
<msub>
<mi>η</mi>
<mi>g</mi>
</msub>
<mo>≈</mo>
<mn>0.98</mn>
</math>

<p role="noindent">The factor 8 in (1.1) results by multiplication of the overall efficiency coefficient by the earth’s gravitation constant, 9.81 m/s<sup>2</sup>.</p>
  
<p role="indent">As seen, the power output of a hydro power station is linearly dependent of the flow rate and the head.</p>
  
<p role="indent">In Europe and northern America the rivers carry considerably less water at winter times or after long dry periods than at summer times or times with frequent rain. In mountain regions melting water plays an important role in spring. The power producing capacity of a hydro power station is strongly depending on meteorological conditions. As an example, in winter in continental Europe often only a quarter of the installed power rating can be produced.</p>

<title>Thermal Power Stations</title>
<p role="noindent">In thermal power stations hot combustion gases or steam are processed in gas or steam turbines. Typical efficiency coefficients of conventional steam power stations lie below 40 %. By utilizing the excess heat from the turbines for heating the overall efficiency can be increased significantly. Basically, one distinguishes between <i>gas turbine</i> and <i>steam turbine power stations</i>:</p>

<ul type="dash">
<li>gas turbine power stations: Here, gas turbines are employed, in principal corresponding to air plane turbines.</li>
<li>steam turbine power stations: Here, steam turbines are employed. Multilevel turbines (high, middle or low pressure component) are often used. Depending on the way of steam generation one distinguishes between:
<ul type="dash">
<li>fossil fired power stations (fossil fuel)</li>
<li>nuclear power plants</li>
</ul>
</li>
<li>Combined Cycle Gas Turbine (CCGT) where both a gas and steam turbines are used</li>
</ul>

<p role="noindent">Thermal power stations are difficult to control compared with hydro power stations. Regarding the thermal mechanic equipment, dedicated maximal temperature gradients need to be maintained. This leads to high time constants regarding the changes of output power. Furthermore, the operation of a thermal power station is economically reasonable mostly only in certain operation stages. The operation as control power plant is mostly uneconomical. These reasons lead to the fact that steam power stations are employed mostly for <i>base load coverage</i>. Gas turbines are able to follow varying power demands within minutes and are employed to cover peak loads as well.</p>

<target type="page" id="page-4">4</target>

<title>Wind Power</title>
<p role="noindent">Wind mills use the kinetic energy of wind as energy source. Modern constructions having rotor diameters of 120 m produce power in the range of 5 MW. Mainly in windy coastal regions and vast plains wind energy can be employed very efficiently and economically.</p>
  
<p role="indent">The produced power of a wind converter <math><mi>P</mi></math> rises with the third power of the wind speed <math><mi>v</mi></math>:</p>


<math display="block">
<mi>P</mi>
<mo>&#x221D;</mo>
<msup>
<mi>v</mi>
<mn>3</mn>
</msup>
</math>


<p role="noindent">Due to natural fluctuations in the wind speed the delivered power varies quite strongly with wind speed as seen in equation (1.3). Therefore, the usage of wind energy requires normally fast responding power stations for the compensation of these power variations.</p>

<title>Solar Power</title>
<p role="noindent">Solar radiation (sunlight) is employable directly or indirectly for the production of electrical energy. The two dominant technologies are</p>

<ul type="dash">
<li>photovoltaic (direct conversion of sunlight into direct current) and</li>
<li>solar thermic power stations (sunlight for steam production).</li>
</ul>

<p role="noindent">The produced power fluctuates mainly between day and night, but as well between seasons. Besides that, the weather conditions and the cloudiness influence the produced power.</p>

<title>Fuel Cells</title>
<p role="noindent">Fuel cells are systems which produce thermal and electrical energy by direct chemical conversion of fuels. Water is produced as a waste product. Possible fuels are (bio)gas, kerosene products, hydrogen and alcohol.</p>
  
<p role="indent">Depending on the usage, different technologies are applied. The two most important types are</p>

<ul type="dash">
<li>Proton Exchange Membrane (PEM) Fuel Cells: Operating temperature 50 until 80&#176;C, efficiency ca. 50 %, typical applications are in the transportation sector.</li>
<li>Solid Oxide Fuel Cells (SOFC): Operating temperature 600 until 1000&#176;C, efficiency ca. 70 %, mostly stationary applications.</li>
</ul>

<p role="noindent">The maximal nominal power of fuel cell power stations are nowadays in the range of several MW.</p>
  
<p role="indent">Fuel cells are employable as storage too by using the delivered electrical energy for the production of hydrogen. The hydrogen can be stored and be converted back to electrical energy. This technology is referred to as <i>reversible fuel cell</i>.</p>

<target type="page" id="page-5">5</target>

<title>Geothermal Power</title>
<p role="noindent">Geothermic power stations use the heat from the inner of the earth as primary energy. For this, bore holes to a depth of 5000 m are required. A temperature gradient of about 5 °C per 100 m yields a temperature difference of about 200 °C. By the so-called injection bore holes cold water is pressed in the depth and the heated water rises in the production bore holes. This heated water is directed to a heat exchanger. Out of the secondary circuit of the heat exchanger thermal and mechanical/electrical energy is extracted.</p>
  
<p role="indent">More than 99 % of the earth mass has a temperature of more than 1000 °C. Correspondingly large or almost inexhaustible is the available potential. Nowadays, about 200 geothermal power stations are in operation.</p>
  
<p role="indent">Currently, a geothermic project named <i>Deep Heat Mining Basel</i> is running in Basel. According to the plans 3 MW of electrical energy and 20 MW of thermal energy (district heat) will be produced by the five bore holes (three with a depth of 5000 m in each case, two of 2700 m depth).</p>
  
<p role="indent">An advantage of geothermal energy compared to other "alternative" energy forms is the (almost) constant availability of the primary energy source. Thereby the produced power can be adjusted to the needs of the loads.</p>

<title>Operation of Power Stations</title>
<p role="noindent">As mentioned and discussed above, not only the consumption but also the production of electrical power varies depending on weather, time of the day, and season. The difference between the stochastic power producers, i.e. wind, solar and to some extent hydro power, needs to be balanced by power stations which can be controlled (dispatched) to the actual total load demand. Figure 1.2 shows the usage of different power station types for energy production on a winter day in Switzerland. Systems with other mixes of power plants will exhibit other production patterns.</p>

<sec id="sec-1-2-2">
<label>1.2.2</label>
<title>Electric Power Production in Different Countries</title>
<p role="noindent">The geographical location of a country and its topographical properties highly influence the usage of primary energies for the production of electrical energy. Figure 1.3 compares the structures of energy production in different countries. A few examples will be briefly discussed in the following. Norway, for example, covers its electrical energy demand almost completely with hydro power as a lot of hydro resources exist by geographical and meteorological reasons. Another extreme is France, which covers around three quarters of its electrical energy demand by nuclear power. In 2007 Denmark, not depicted in the figure, produced around 19 % of its electrical energy demand by wind power [6]. Since Denmark is located geographically close to Sweden and Norway, both with significant hydro power resources, it is possible for Denmark to export its excessive power produced by wind power</p>
  
<target type="page" id="page-6">6</target>
<fig id="fig_1_2">
<label>Figure 1.2</label>
<caption><p>Electric power production in Switzerland a typical winter day.</p></caption>
<graphic href="figure1_2.jpg"/>
</fig>

<p role="noindent">stations during high wind condition. This is possible since Norway and Sweden can easily regulate their hydro power plants as a response to the wind power in Denmark. The energy stored in the large hydro reservoirs can be used when best requested by the system. This so-called <i>balancing power</i> will become more important in the future due to the increasing number of stochastic, also called non-dispatchable, power sources and their limited predictable production profiles.</p>
  
<p role="indent">In Switzerland more than 50 % of the overall electricity demand is covered by hydro power, which means that the existing hydro power potential already is exploited relatively well. In a study published by the Swiss Federal Office of Energy (BfE = Bundesamt für Energie) the possible extension of hydro power in Switzerland is estimated to an additional 16 % until 2050 [7]. Next to hydro power 40 % of the electricity is produced by nuclear power plants.</p>
</sec>

</sec>
  
<sec id="sec-1-3">
<label>1.3</label>
<title>Transmission and Distribution of Electrical Energy</title>
<p role="noindent">Due to economical, environmental, technological reasons and reasons of availability it is not feasible to cover the overall electric power demand of large load centers – such as cities, agglomerations and industries – locally. Therefore, a major part of electric power is produced in remote power stations and transmitted to the consumers through electric power lines, which</p>


<target type="page" id="page-7">7</target>

<fig id="fig_1_3">
<label>Figure 1.3</label>
<caption><p>The structure of electric power production in different European countries in 2006. [8].</p></caption>
<graphic href="figure1_3.jpg"/>
</fig>

<sec id="sec-1-3-cont">
<p role="noindent">constitute the power grid.</p>
<p role="indent">The main element of the electrical transmission and distribution grid is the electric power line or circuit, which transmits power between two points (buses) in the system. These lines are interconnected to meshed grids. A three-phase AC line requires three conductors while single-phase AC lines and DC lines usually only require two conductors. Depending on the insulation media the power circuits can be can be:</p>

<ul type="dash">
<li>overhead lines,</li>
<li>cables, or</li>
<li>gas insulated lines (GIL)</li>
</ul>

<p role="noindent">For overhead lines the insulating medium is air, for cables a solid or solid-liquid insulator and for gas insulated lines special gas, e.g. SF<sub>6</sub>, with much higher voltage insulation capacity than air is used. The latter two power circuits can be made more compact and is therefore often used in densely populated areas where land use is restricted. Furthermore, cables and GILs are less exposed to influences from weather, lightning, and pollution, but on the other side they are more expensive.</p>
  
<target type="page" id="page-8">8</target>

<fig id="fig_1_4">
<label>Figure 1.4</label>
<caption><p>The structure of a power grid with different voltage levels (Source: VSE).</p></caption>
<graphic href="figure1_4.jpg"/>
</fig>

<sec id="sec-1-3-1">
<label>1.3.1</label>
<title>Voltage Levels and Net Types</title>
<p role="noindent">As illustrated in figure 1.4, an electric power grid consists of different voltage levels.</p>
<p role="indent">Depending on the length of the power line and the required power capacity an economic optimization results in a certain voltage level. Higher voltages lower the transmission losses but lead to increased costs of the components.<sup>2</sup> Table 1.1 shows the usual denotation of the different supply voltage levels.</p>

<table id="table_1_1">
<label>Table 1.1</label>
<caption><p>Levels of supply voltage</p></caption>
<thead>
<row>
<entry>Level</entry>
<entry>Abbreviation</entry>
<entry>nominal voltage</entry>
</row>
</thead>
<tbody>
<row>
<entry>Low Voltage</entry>
<entry>LV</entry>
<entry>below 1 kV</entry>
</row>
<row>
<entry>Medium Voltage</entry>
<entry>MV</entry>
<entry>ca. 50 kV</entry>
</row>
<row>
<entry>High Voltage</entry>
<entry>HV</entry>
<entry>above 110 kV</entry>
</row>
</tbody>
</table>

<p role="indent">The structure of the electric grid can be compared to the road network for traffic. The 400-kV- and 220-kV- <i>transmission lines</i> serve for the transport of bulk power over wide distances, e.g. from large hydro power stations in the Alps or from nuclear power stations to the large substations</p>
</sec>

<note id="note2">
<p><sup>2</sup>The relation between voltage and transmission losses is explained in section 5.1.2.</p>
</note>

<target type="page" id="page-9">9</target>

<fig id="fig_1_5">
<label>Figure 1.5</label>
<caption><p>Swiss high voltage net (source: ETRANS).</p></caption>
<graphic href="figure1_5.jpg"/>
</fig>

<p role="noindent">in the load centers, but also for the power exchanges between different countries and regions. (These latter type of lines are often called <i>tie lines</i>.) The transmission lines constitute the so-called <i>transmission grid</i> and therefore correspond to the highways in the road network. Figure 1.5 shows the high voltage transmission network of Switzerland. The regional power distribution (<i>sub-transmission</i>) in Switzerland is carried out by the 50-kV-distribution network and allows the energy transport from the large substations to the regional substations (in Switzerland denoted as "Kantonswerke" (cantonal substations)). This net is comparable to the regional road network. The distribution from the regional substations to the single communities and loads corresponds finally to the local roads and is carried out on a voltage level of 16 kV and 10 kV, referred to as <i>distribution network</i>. As a comparison to the Swiss grid figure 1.6 illustrates the high voltage net of Germany.</p>
  
<p role="indent">The major differences between the transmission and distribution net are summarized in Table 1.2.</p>

<label>1.3.2</label>
<title>International Interconnected Grids and Synchronous Zones</title>
<p role="noindent">Interconnection of two or more national transmission nets by tie lines results in</p>
  
<ul type="dash">
<li>a higher reliability of supply in the overall network and</li>
<li>the possibility to exchange electrical energy internationally, i.e. trad-


<target type="page" id="page-10">10</target>

<fig id="fig_1_6">
<label>Figure 1.6</label>
<caption><p>German high voltage net (source: VDN).</p></caption>
<graphic href="figure1_6.jpg"/>
</fig>
<target type="page" id="page-11">11</target>

<table id="table_1_2">
<label>Table 1.2.</label>
<caption><p>Comparison between transmission and distribution systems</p></caption>
<thead>
<row>
<entry></entry>
<entry>Distribution System</entry>
<entry>Transmission System</entry>
</row>
</thead>
<tbody>
<row>
<entry>Task</entry>
<entry>Distribution to end-users</entry>
<entry>Transmission of bulk power</entry>
</row>
<row>
<entry>Voltage Level</entry>
<entry>LV, MV</entry>
<entry>HV</entry>
</row>
<row>
<entry>Grid Topology</entry>
<entry>Radial or ring</entry>
<entry>Meshed</entry>
</row>
<row>
<entry>Covered area</entry>
<entry>community – small region</entry>
<entry>country – continent</entry>
</row>
</tbody>
</table>

ing.</li>
</ul>

<p role="noindent">The second point yields a fundamental basis to enable an electricity market as no trading is possible without transportation possibility.</p>
  
<p role="indent">Basically, different systems can be coupled in two ways, namely</p>

<ul type="dash">
<li><i>synchronously, i.e. through alternating /three-phase current connections or</i></li>
<li><i>asynchronously i.e. through dc current connections</i></li>
</ul>

<p role="indent">If three-phase grids are connected directly, i.e. by a connection of all three phases, these grids run synchronized and are accordingly referred to as a <i>synchronized zone</i>. Additionally to the two above mentioned aspects, these zones yield further advantages, especially concerning the operation, which can be substantially more efficient.</p>
  
<p role="indent">The transmission grid of Switzerland is part of the European interconnected grid, namely of the <i>Union for the Coordination of Transmission of Electricity (UCTE)</i>. The transmission grids of 23 countries – from Portugal to Poland – are synchronized in this interconnection. About 450 million people are supplied with energy by the UCTE net. The grids of Denmark, Finland, Island, Norway and Sweden are part of the interconnected grid of the <i>Organization for Nordic Electrical Cooperation (NORDEL)</i>. The grid of the UCTE and NORDEL are not synchronized. In order to still enable an exchange of energy several dc current connections exist <i>High Voltage Direct Current (HVDC)</i>, e.g. between Germany and Sweden, realized with submarine cables. Several states in Eastern Europe are interconnected with states of the earlier Sovietunion, referred to as <i>EES/VES</i>-interconnection. In northern Africa Morocco, Algeria, Tunisia etc. form the <i>COMELEC</i> interconnected grid.</p>
  
<p role="indent">In northern America, the gird of USA is organized in three synchronous zones: <i>Eastern Interconnection</i>, <i>Western Interconnection</i> and <i>ERCOT Interconnection</i> (Texas).</p>

<target type="page" id="page-12">12</target>

<fig id="fig_1_7">
<label>Figure 1.7</label>
<caption><p>Examples of grids with different security levels: left <math><mi>N</mi><mo>&#x2212;</mo><mn>0</mn></math> secure, right <math><mi>N</mi><mo>&#x2212;</mo><mn>1</mn></math> secure.</p></caption>
<graphic href="figure1_7.jpg"/>
</fig>

</sec>

<sec id="sec-1-3-3">
<label>1.3.3</label>
<title>Grid Structures</title>
<p role="noindent">A single point-to-point connection would lead to an interruption of supply already at an outage of one single element in the power circuit; thus single lines are not sufficient to enable a reliable supply of electricity. A grid of power lines is needed by which the energy can be transported on parallel paths in the case of a line outage. This is referred to as redundancy. To guarantee a high availability, power grids should always be operated within the following two system conditions:</p>

<ul type="dash">
<li>under <i>normal operation</i>, if all components, as for example power stations, transformers or lines work properly, and</li>
<li>under <i>outage operation</i>, if a defined number of the operating components have failed.</li>
</ul>

<p role="indent">If one arbitrary component is allowed to drop out without affecting the power supply this is referred to as <math><mi>N</mi><mo>&#x2212;</mo><mn>1</mn></math> <i>security</i>. Analogous a <math><mi>N</mi><mo>&#x2212;</mo><mn>2</mn></math> <i>secure</i> net is still operating with an outage of <i>two</i> arbitrary components. Under normal condition nets are mostly operated <math><mi>N</mi><mo>&#x2212;</mo><mn>1</mn></math> secure, special, very important connections are <math><mi>N</mi><mo>&#x2212;</mo><mn>2</mn></math> secure.</p>

<p role="indent">Figure 1.7 shows two systems, which are supplied by the same bus. The system on the left hand side is only interconnected through a transformer and already the outage of this single component leads to an interruption of supply. Thus, this system is not <math><mi>N</mi><mo>&#x2212;</mo><mn>1</mn></math> secure. The grid on the right hand side however is still supplied even if one of the two supply lines drops out, hence it is <math><mi>N</mi><mo>&#x2212;</mo><mn>1</mn></math> secure.</p>

<p role="indent">The consequent usage of the <math><mi>N</mi><mo>&#x2212;</mo><mn>1</mn><mo>/</mo><mi>N</mi><mo>&#x2212;</mo><mn>2</mn></math> conditions results in a <i>meshed grid</i>. Each branch can drop out without influencing the security of supply</p>

<target type="page" id="page-13">13</target>
</sec>
<p role="noindent">as enough parallel or redundant paths of supply exist which can compensate the line outage. The transmission grid, which serves for the transmission of large powers over long distances is built fulfilling these requirements.</p>
  
<p role="indent">However, a grid that is too meshed has also disadvantages: in case of a fault, too many power circuits can lead to high short circuit currents which are difficult to interrupt.<sup>3</sup> Starting from a certain redundancy enabled by a high number of circuits, the redundancy is improved only insignificantly by adding more power lines.</p>
  
<p role="indent">Regarding the final distribution of electrical energy in smaller geographic regions, such as a city, other aspects need to be considered. A strongly meshed grid would imply certain disadvantages. Because of the short geographic distances the impedances between the points of delivery are low, wherewith an unintentional high amount of power could flow through such a grid. Because of economic reasons the lines are marginally designed on the distribution level. Through additional superimposing powers the physical rating limits could be exceeded. By this reason, the distribution nets are not arranged meshed but as radial, namely formed as islands with radial distribution which most often are not <math><mi>N</mi><mo>&#x2212;</mo><mn>1</mn></math> secure. More and more so-called <i>open rings</i> are established (see Figure 1.8). Under normal conditions, the distribution bus bars are supplied according to Figure 1.8 (a). In the case of a feeder outage, the ring is re-configured as shown in Figure 1.8 (b) and (c). The system is quasi <math><mi>N</mi><mo>&#x2212;</mo><mn>1</mn></math> secure, though with a short interruption until the new ring circuit is established.</p>
</sec>

<sec id="sec-1-3-4">
<label>1.3.4</label>
<title>Power Substations</title>
<p role="noindent">Continuing the comparison of the power network and the road network the power substations correspond to crossroads. They interconnect the different voltage levels (e.g., 220 kV and 110 kV) and basically fulfill the following tasks:</p>
  
<ul type="dash">
<li>The power substations represent the nodes within the power grid. The lines of the different voltage levels merge within the substations and are coupled by transformers.</li>
<li>The power substations are switching stations, in which the in- and outgoing lines &#x2014; depending on the operational demands &#x2014; can be switched on and off; here, changes within the grid topology are possible.</li>
<li>In the power substations equipment for measurement, supervision, and control, such as voltage- and current transformers, protection systems, meters, compensation equipment, etc. are located.</li>


<note id="note3">
<p><sup>3</sup>A highly meshed network corresponds principally to a parallel connection of multiple line impedances, resulting in a low effective impedance.</p>
</note>

<target type="page" id="page-14">14</target>
<fig id="fig_1_8">
<label>Figure 1.8</label>
<caption><p>Open ring configuration (a), faulty situation (b), re-configured ring after fault (c).</p></caption>
<graphic href="figure1_8.jpg"/>
</fig>

<target type="page" id="page-15">15</target>

<li>In Switzerland, the big transmission utilities pass the electric energy at the 50/16-kV and 110/16-kV substations to the cantonal utilities which are responsible for the final distribution to end consumers.</li>

</ul>
</sec>

<sec id="sec-1-3-5">
<label>1.3.5</label>
<title>Grid Operation and Supervision</title>
<p role="noindent">The supervision of a grid is carried out via different regional grid control centers which are subordinated to the larger control centers. These regional grid control centers communicate their data with dedicated communication channels, e.g. radio links, coax cables, and optic fibre cables, to the other control centers and to the central control center. These communicated data enable an overview of the operating state of the system at the control center and allow the system operator to exercise a secure and optimal operation of the system.</p>
  
<p role="indent">The electrical energy supply is not only characterized by energy (MWh) and power (MW) but also by quality properties and demands. In order to use electrical energy the preservation of the voltage form (sinusoidal) as well as of a constant amplitude and a constant frequency are highly desirable and important. By means of control and compensating equipment deviations of the effective voltage from the nominal voltage are kept typically below &#x00B1;10% at the customers side.</p>
  
<p role="indent">Another important aspect concerns the availability of electrical energy; by economical reasons it is not realistic to expect a supply availability of 100%. On average, the availability of electrical energy supply amounts about 99.98% in Switzerland which corresponds to around 1.7 hour power outage per year<sup>4</sup>. This value is remarkable especially when considering that the net planning and operation around-the-clock is optimized among others according to the following criteria: economic supply of power, reserves, fault clearings, maintenance and a high utilization of equipment.</p>
  
<p role="indent">Furthermore, no energy can be stored in the power transmission system. This fact complicates the electrical energy transmission compared with e.g. a pipeline for the transport of natural gas. Accordingly, the actually needed power must be supplied at this actual time instant. If this is not the case, the following will occur:</p>
  
<ul type="dash">
<li>If the power demand of the loads is higher than the instantaneous produced power, the net frequency drops below its nominal value (50 Hz).</li>



<note id="note4">
<p><sup>4</sup>It is questionable if such a high availability for private persons is needed when considering the increased usage of renewable energy producers and the thereby increased amount of stochastic energy production. There are system operators with loads which indeed pay lower current rates but could be disconnected by the system operator in critical situations (depending on the agreement for example 10 hours a month).</p>
</note>

<target type="page" id="page-16">16</target>

  
<li>If the power stations produce more than the customers are currently consuming, the net frequency rises above nominal frequency.</li>
</ul>
<p role="noindent">The frequency deviation within the UCTE net is normally controlled to be on <math><mo>|</mo><mi>&#x394;</mi><mi>f</mi><mo>|</mo><mo>&lt;</mo><mn>0.05</mn><mtext>&#x00A0;Hz</mtext></math>.</p>

</sec>

<sec id="sec-1-4">
<label>1.4</label>
<title>Consumption of Electrical Energy</title>
<p role="noindent">As already mentioned, the percentage of electrical energy of the overall worldwide final energy consumption amounts to 20%. The major part of it is converted again at the end user into</p>
<ul type="dash">
<li>mechanical energy,</li>
<li>chemical energy,</li>
<li>heat and</li>
<li>light.</li>
</ul>
<p role="indent">The final consumption of electrical energy in industrialized countries is divided almost equally into the areas of industry, public sector and households [1].</p>
<p role="indent">The per capita consumption of electrical energy varies significantly from country to country, as shown in Figure 1.9. Iceland, Norway and Sweden are the countries with the worldwide highest per capita electricity consumption. The reason for this are the long cold winters with little daylight, but also an extensive use of electric heating. Furthermore, in Iceland and Norway there exist large industries that operate electrolysis processes consuming a high amount of electric power. Japan, France and Austria together with Switzerland lie on the OECD average.</p>
<p role="indent">The electrical energy consumption is subject to very strong temporal fluctuations. The consumed power fluctuates</p>
<ul type="dash">
<li><i>daily:</i> In figure 1.10 mainly the peak at noon and at evening are salient. The consumption is low at nights.</li>
<li><i>weekly:</i> On working days the consumption is higher than on weekends. Holidays are especially interesting, depending on the season they show either high or low consumption.</li>
<li><i>seasonal and annual, respectively:</i> In middle Europe more energy is consumed during the winter than in summer. In more southern regions the situation is reversed. There one uses much more energy for air conditioning in summer. In many regions where the peak load used to be in the winter, the summer peaks has often increased significantly due to an extensive installation of air-conditioning. This trend is believed to be accentuated in the coming years.</li>
</ul>


<target type="page" id="page-17">17</target>

<fig id="fig_1_9">
<label>Figure 1.9.</label>
<caption><p>The average per-capita consumption of electric energy in different countries in the year 2008 (Based on data taken from the CIA World Factbook).</p></caption>
</fig>

<p role="noindent">In addition, the consumed power depends on many other, partly stochastic, factors such as the weather. The generation of electric power needs to be adjusted to the consumption at every instance. The difficulty consists in establishing an accurate <i>load forecast</i> for the proceeding day(s). If one does not succeed in that, it may imply that one needs expensive regulating or balancing power from the grid because of the unexpected load behavior and the failing generation reserves.</p>
<target type="page" id="page-18">18</target>
<fig id="fig_1_10">
<label>Figure 1.10</label>
<caption><p>Consumption of electric energy on a winter day in Switzerland.</p></caption>
<graphic href="figure1_10.jpg"/>
</fig>
<target type="page" id="page-19">19</target>

</sec>
</body>
</book-part>
<book-part book-part-type="chapter" id="chapter2">
<book-part-meta>
<title-group>
<label>Chapter 2</label>
<title>Power in Alternating Current Systems</title>
</title-group>
</book-part-meta>
<body>
<p role="indent">In this chapter the power of sinusoidal voltages and currents of single and three-phase systems are analyzed. Basically, this serves as a repetition of already known fundamentals which form an important basis for the proceeding chapters.</p>
<sec id="sec_2_1">
<target target-type="page" id="page_21a">21</target>
<label>2.1</label>
<title>Power in Single Phase Networks</title>
<p role="indent">Consider an AC power grid in steady state. The power grid contains passive elements (R, L, C) as well as pure sinusoidal current and voltage sources, all with the same frequency. Thereby, all currents and voltages in this network are purely sinusoidal and could be described by their amplitude, their phase angle based on an arbitrarily defined zero position, and by their frequency. The instantaneous values of voltage and current of an element can be described by the following equations:</p>
<math display="block">
<mrow>
<mi>u</mi><mo>(</mo><mi>t</mi><mo>)</mo>
<mo>=</mo>
<msub><mover><mi>U</mi><mo>~</mo></mover><mi>b</mi></msub>
<mi>cos</mi><mo>(</mo><mi>ω</mi><mi>t</mi><mo>)</mo>
</mrow>
</math>
<math display="block">
<mrow>
<mi>i</mi><mo>(</mo><mi>t</mi><mo>)</mo>
<mo>=</mo>
<msub><mover><mi>I</mi><mo>~</mo></mover><mi>b</mi></msub>
<mi>cos</mi><mo>(</mo><mi>ω</mi><mi>t</mi><mo>&#x2212;</mo><mi>φ</mi><mo>)</mo>
</mrow>
</math>
<p>Thereby are the amplitudes whereas φ denotes the phase shift between current and voltage. The angular frequency ω is defined as</p>
<math display="block">
<mrow>
<mi>ω</mi>
<mo>=</mo>
<mn>2</mn>
<mi>π</mi>
<mi>f</mi>
</mrow>
</math>
<p>where f corresponds to the nominal frequency of the network (for example 50 Hz in Europe, 60 Hz in northern America). Often, the root mean square values U and I instead of the amplitude values Ũ_b and Ĩ_b are used; these magnitudes are related as:</p>
<math display="block">
<mrow>
<mi>U</mi>
<mo>=</mo>
<mfrac>
<msub><mover><mi>U</mi><mo>~</mo></mover><mi>b</mi></msub>
<msqrt><mn>2</mn></msqrt>
</mfrac>
</mrow>
</math>
<math display="block">
<mrow>
<mi>I</mi>
<mo>=</mo>
<mfrac>
<msub><mover><mi>I</mi><mo>~</mo></mover><mi>b</mi></msub>
<msqrt><mn>2</mn></msqrt>
</mfrac>
</mrow>
</math>
<p><sup>1</sup>The root mean square value, or rms value, of an alternating current corresponds to the value of a dc current, which produces the same heat in a resistance as the alternating current does.</p>
</sec>
<sec id="sec_2_1_cont">
<target target-type="page" id="page_22">22</target>
<p role="indent">In order to compute the instantaneous value of the power we multiply the instantaneous values of the voltage and the current and obtain</p>
<math display="block">
<mrow>
<mtable>
<mtr>
<mtd>
<mi>p</mi><mo>(</mo><mi>t</mi><mo>)</mo>
<mo>=</mo>
<mi>u</mi><mo>(</mo><mi>t</mi><mo>)</mo>
<mo>·</mo>
<mi>i</mi><mo>(</mo><mi>t</mi><mo>)</mo>
<mo>=</mo>
<msub><mover><mi>U</mi><mo>~</mo></mover><mi>b</mi></msub>
<msub><mover><mi>I</mi><mo>~</mo></mover><mi>b</mi></msub>
<mi>cos</mi><mo>(</mo><mi>ω</mi><mi>t</mi><mo>)</mo>
<mi>cos</mi><mo>(</mo><mi>ω</mi><mi>t</mi><mo>&#x2212;</mo><mi>φ</mi><mo>)</mo>
</mtd>
</mtr>
<mtr>
<mtd>
<mo>=</mo>
<msub><mover><mi>U</mi><mo>~</mo></mover><mi>b</mi></msub>
<msub><mover><mi>I</mi><mo>~</mo></mover><mi>b</mi></msub>
<mi>cos</mi><mo>(</mo><mi>ω</mi><mi>t</mi><mo>)</mo>
<mrow>
<mo>[</mo>
<mi>cos</mi><mo>(</mo><mi>ω</mi><mi>t</mi><mo>)</mo>
<mi>cos</mi><mi>φ</mi>
<mo>+</mo>
<mi>sin</mi><mo>(</mo><mi>ω</mi><mi>t</mi><mo>)</mo>
<mi>sin</mi><mi>φ</mi>
<mo>]</mo>
</mrow>
</mtd>
</mtr>
<mtr>
<mtd>
<mo>=</mo>
<msub><mover><mi>U</mi><mo>~</mo></mover><mi>b</mi></msub>
<msub><mover><mi>I</mi><mo>~</mo></mover><mi>b</mi></msub>
<mrow>
<mo>[</mo>
<msup><mi>cos</mi><mn>2</mn></msup><mo>(</mo><mi>ω</mi><mi>t</mi><mo>)</mo>
<mi>cos</mi><mi>φ</mi>
<mo>+</mo>
<mi>sin</mi><mo>(</mo><mi>ω</mi><mi>t</mi><mo>)</mo>
<mi>cos</mi><mo>(</mo><mi>ω</mi><mi>t</mi><mo>)</mo>
<mi>sin</mi><mi>φ</mi>
<mo>]</mo>
</mrow>
</mtd>
</mtr>
</mtable>
</mrow>
</math>
<p>By applying the relations</p>
<math display="block">
<mrow>
<msup><mi>cos</mi><mn>2</mn></msup><mo>(</mo><mi>ω</mi><mi>t</mi><mo>)</mo>
<mo>=</mo>
<mfrac>
<mn>1</mn>
<mn>2</mn>
</mfrac>
<mrow>
<mo>[</mo>
<mn>1</mn>
<mo>+</mo>
<mi>cos</mi><mo>(</mo><mn>2</mn><mi>ω</mi><mi>t</mi><mo>)</mo>
<mo>]</mo>
</mrow>
</mrow>
</math>
<math display="block">
<mrow>
<mi>sin</mi><mo>(</mo><mi>ω</mi><mi>t</mi><mo>)</mo>
<mi>cos</mi><mo>(</mo><mi>ω</mi><mi>t</mi><mo>)</mo>
<mo>=</mo>
<mfrac>
<mn>1</mn>
<mn>2</mn>
</mfrac>
<mi>sin</mi><mo>(</mo><mn>2</mn><mi>ω</mi><mi>t</mi><mo>)</mo>
</mrow>
</math>
<p>the instantaneous value of the power is given by</p>
<math display="block">
<mrow>
<mi>p</mi><mo>(</mo><mi>t</mi><mo>)</mo>
<mo>=</mo>
<mfrac>
<mn>1</mn>
<mn>2</mn>
</mfrac>
<msub><mover><mi>U</mi><mo>~</mo></mover><mi>b</mi></msub>
<msub><mover><mi>I</mi><mo>~</mo></mover><mi>b</mi></msub>
<mi>cos</mi><mi>φ</mi>
<mrow>
<mo>[</mo>
<mn>1</mn>
<mo>+</mo>
<mi>cos</mi><mo>(</mo><mn>2</mn><mi>ω</mi><mi>t</mi><mo>)</mo>
<mo>]</mo>
</mrow>
<mo>+</mo>
<mfrac>
<mn>1</mn>
<mn>2</mn>
</mfrac>
<msub><mover><mi>U</mi><mo>~</mo></mover><mi>b</mi></msub>
<msub><mover><mi>I</mi><mo>~</mo></mover><mi>b</mi></msub>
<mi>sin</mi><mi>φ</mi>
<mi>sin</mi><mo>(</mo><mn>2</mn><mi>ω</mi><mi>t</mi><mo>)</mo>
</mrow>
</math>
<p>These terms are depicted in figure 2.1. Considering the first part one can see that the power oscillates between zero and the maximal value Ũ_b Ĩ_b cos φ because of the cosine term in brackets. The time averaged value of this term can be expressed by the rms values from equations (2.3a) and (2.3b) as</p>
<math display="block">
<mrow>
<mi>P</mi>
<mo>=</mo>
<mfrac>
<mn>1</mn>
<mn>2</mn>
</mfrac>
<msub><mover><mi>U</mi><mo>~</mo></mover><mi>b</mi></msub>
<msub><mover><mi>I</mi><mo>~</mo></mover><mi>b</mi></msub>
<mi>cos</mi><mi>φ</mi>
<mo>=</mo>
<mi>U</mi>
<mi>I</mi>
<mi>cos</mi><mi>φ</mi>
</mrow>
</math>
<p>This time averaged value P is called <emphasis>active or real power</emphasis> whereas the factor cos φ is called the <emphasis>power factor</emphasis> or simply cos φ. The SI unit of active power is Watt (W).</p>
<p>The time averaged value of the second term in equation (2.6) is zero. Due to the sinus term with the frequency 2ω it oscillates between ± (1/2) Ũ_b Ĩ_b sin φ. The amplitude of this oscillation is</p>
<math display="block">
<mrow>
<mi>Q</mi>
<mo>=</mo>
<mfrac>
<mn>1</mn>
<mn>2</mn>
</mfrac>
<msub><mover><mi>U</mi><mo>~</mo></mover><mi>b</mi></msub>
<msub><mover><mi>I</mi><mo>~</mo></mover><mi>b</mi></msub>
<mi>sin</mi><mi>φ</mi>
<mo>=</mo>
<mi>U</mi>
<mi>I</mi>
<mi>sin</mi><mi>φ</mi>
</mrow>
</math>
<p>and is called <emphasis>reactive power</emphasis>. The unit of the reactive power is volt ampere reactive (Var).</p>
<p>Sinusoidal quantities can also be described as phasors in the complex plane. The time function x(t) corresponds to the rotating phasor X:</p>
<math display="block">
<mrow>
<mi>x</mi><mo>(</mo><mi>t</mi><mo>)</mo>
<mo>=</mo>
<msub><mover><mi>X</mi><mo>~</mo></mover><mi>b</mi></msub>
<mi>cos</mi><mo>(</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>θ</mi><mo>)</mo>
<mo>→</mo>
<mi>X</mi>
<mo>=</mo>
<mfrac>
<msub><mover><mi>X</mi><mo>~</mo></mover><mi>b</mi></msub>
<msqrt><mn>2</mn></msqrt>
</mfrac>
<mrow>
<mo>(</mo>
<mi>cos</mi><mi>θ</mi>
<mo>+</mo>
<mi>j</mi>
<mi>sin</mi><mi>θ</mi>
<mo>)</mo>
</mrow>
<mo>=</mo>
<mi>X</mi>
<msup><mi>e</mi><mrow><mi>j</mi><mi>θ</mi></mrow></msup>
</mrow>
</math>
<p>The instantaneous value of the time function x(t) at the time instant t corresponds to the real part of the phasor which is rotating with the angular velocity ω:</p>
<math display="block">
<mrow>
<mi>x</mi><mo>(</mo><mi>t</mi><mo>)</mo>
<mo>=</mo>
<msqrt><mn>2</mn></msqrt>
<mi mathvariant="normal">ℜ</mi>
<mrow>
<mo>{</mo>
<mi>X</mi>
<msup><mi>e</mi><mrow><mi>j</mi><mi>ω</mi><mi>t</mi></mrow></msup>
<mo>}</mo>
</mrow>
</mrow>
</math>
<p>Accordingly, the time functions of current and voltage can be expressed as complex quantities:</p>
<math display="block">
<mrow>
<munder>
<mi>U</mi>
<mo>¯</mo>
</munder>
<mo>=</mo>
<mi>U</mi>
<mrow>
<mo>(</mo>
<mi>cos</mi><mi>φ</mi><mo>_</mo><mi>u</mi>
<mo>+</mo>
<mi>j</mi>
<mi>sin</mi><mi>φ</mi><mo>_</mo><mi>u</mi>
<mo>)</mo>
</mrow>
<mo>=</mo>
<mi>U</mi>
<msup><mi>e</mi><mrow><mi>j</mi><mi>φ</mi><mo>_</mo><mi>u</mi></mrow></msup>
</mrow>
</math>
<math display="block">
<mrow>
<munder>
<mi>I</mi>
<mo>¯</mo>
</munder>
<mo>=</mo>
<mi>I</mi>
<mrow>
<mo>(</mo>
<mi>cos</mi><mi>φ</mi><mo>_</mo><mi>i</mi>
<mo>+</mo>
<mi>j</mi>
<mi>sin</mi><mi>φ</mi><mo>_</mo><mi>i</mi>
<mo>)</mo>
</mrow>
<mo>=</mo>
<mi>I</mi>
<msup><mi>e</mi><mrow><mi>j</mi><mi>φ</mi><mo>_</mo><mi>i</mi></mrow></msup>
</mrow>
</math>
<math display="block">
<mrow>
<mi>φ</mi>
<mo>=</mo>
<mi>φ</mi><mo>_</mo><mi>u</mi>
<mo>&#x2212;</mo>
<mi>φ</mi><mo>_</mo><mi>i</mi>
</mrow>
</math>
<p>The angles φ_u and φ_i denote the phases of current and voltage. Taking the voltage as reference, i.e. φ_u = 0 the current's phase results in -φ relatively to the voltage (similar to equation (2.1b)).</p>
<p>Forming the product of current and voltage, we get</p>
<math display="block">
<mrow>
<munder>
<mi>U</mi>
<mo>¯</mo>
</munder>
<munder>
<mi>I</mi>
<mo>¯</mo>
</munder>
<mo>=</mo>
<mi>U</mi>
<mi>I</mi>
<msup><mi>e</mi><mrow><mi>j</mi><mo>(</mo><mi>φ</mi><mo>_</mo><mi>u</mi><mo>+</mo><mi>φ</mi><mo>_</mo><mi>i</mi><mo>)</mo></mrow></msup>
</mrow>
</math>
<p>If one prefers to have the already as φ defined phase difference between voltage and current in the exponent of this expression, the voltage needs to be multiplied with the conjugate complex value of the current I*. This product is defined as complex apparent power S:</p>
<math display="block">
<mrow>
<munder>
<mi>S</mi>
<mo>¯</mo>
</munder>
<mo>=</mo>
<munder>
<mi>U</mi>
<mo>¯</mo>
</munder>
<msup>
<munder>
<mi>I</mi>
<mo>¯</mo>
</munder>
<mo>*</mo>
</msup>
<mo>=</mo>
<mi>U</mi>
<mi>I</mi>
<msup><mi>e</mi><mrow><mi>j</mi><mi>φ</mi></mrow></msup>
<mo>=</mo>
<mi>U</mi>
<mi>I</mi>
<mrow>
<mo>(</mo>
<mi>cos</mi><mi>φ</mi>
<mo>+</mo>
<mi>j</mi>
<mi>sin</mi><mi>φ</mi>
<mo>)</mo>
</mrow>
</mrow>
</math>
<fig id="fig_2_1">
<label>Figure 2.1</label>
<caption>Plot of the terms in equation (2.6)</caption>
<description>Graph showing power oscillation with two terms over time</description>
</fig>
</sec>
<sec id="sec_2_1_power_triangle">
<target target-type="page" id="page_23">23</target>
<p>The magnitude of this quantity is called <emphasis>apparent power S</emphasis>:</p>
<math display="block">
<mrow>
<mi>S</mi>
<mo>=</mo>
<mrow>
<mo>|</mo>
<munder>
<mi>S</mi>
<mo>¯</mo>
</munder>
<mo>|</mo>
</mrow>
</mrow>
</math>
<p>The (complex) apparent power is denoted as volt ampere (VA), correspondingly to voltage times current.</p>
<p>By use of the conjugate complex value of the current the active power P and the reactive power Q correspond according to (2.7) and (2.8) to the real and to the imaginary part of the complex apparent power, respectively:</p>
<math display="block">
<mrow>
<mi>P</mi>
<mo>=</mo>
<mi mathvariant="normal">ℜ</mi>
<mrow>
<mo>{</mo>
<munder>
<mi>S</mi>
<mo>¯</mo>
</munder>
<mo>}</mo>
</mrow>
<mo>=</mo>
<mi mathvariant="normal">ℜ</mi>
<mrow>
<mo>{</mo>
<munder>
<mi>U</mi>
<mo>¯</mo>
</munder>
<msup>
<munder>
<mi>I</mi>
<mo>¯</mo>
</munder>
<mo>*</mo>
</msup>
<mo>}</mo>
</mrow>
<mo>=</mo>
<mi>U</mi>
<mi>I</mi>
<mi>cos</mi><mi>φ</mi>
</mrow>
</math>
<math display="block">
<mrow>
<mi>Q</mi>
<mo>=</mo>
<mi mathvariant="normal">ℑ</mi>
<mrow>
<mo>{</mo>
<munder>
<mi>S</mi>
<mo>¯</mo>
</munder>
<mo>}</mo>
</mrow>
<mo>=</mo>
<mi mathvariant="normal">ℑ</mi>
<mrow>
<mo>{</mo>
<munder>
<mi>U</mi>
<mo>¯</mo>
</munder>
<msup>
<munder>
<mi>I</mi>
<mo>¯</mo>
</munder>
<mo>*</mo>
</msup>
<mo>}</mo>
</mrow>
<mo>=</mo>
<mi>U</mi>
<mi>I</mi>
<mi>sin</mi><mi>φ</mi>
</mrow>
</math>
<math display="block">
<mrow>
<munder>
<mi>S</mi>
<mo>¯</mo>
</munder>
<mo>=</mo>
<mi>P</mi>
<mo>+</mo>
<mi>j</mi>
<mi>Q</mi>
</mrow>
</math>
<math display="block">
<mrow>
<mi>S</mi>
<mo>=</mo>
<mrow>
<mo>|</mo>
<munder>
<mi>S</mi>
<mo>¯</mo>
</munder>
<mo>|</mo>
</mrow>
<mo>=</mo>
<msqrt>
<msup><mi>P</mi><mn>2</mn></msup>
<mo>+</mo>
<msup><mi>Q</mi><mn>2</mn></msup>
</msqrt>
</mrow>
</math>
<p>In figure 2.2, these relations are represented as phasors in the complex plane, also referred to as the <emphasis>power triangle</emphasis>.</p>
<fig id="fig_2_2">
<label>Figure 2.2</label>
<caption>Power triangle relating the active, reactive and apparent powers</caption>
<description>Complex plane diagram showing P, Q, S relationships</description>
</fig>
</sec>
<sec id="sec_2_1_example_inductive">
<target target-type="page" id="page_23_24">23-24</target>
<title>Example: ohmic inductive load</title>
<p>Given is the network in figure 2.3. The input power at the parallel connection consisting of resistance and inductance is to be calculated at steady state.</p>
<fig id="fig_2_3">
<label>Figure 2.3</label>
<caption>Ohmic-inductive load</caption>
<description>Circuit diagram with parallel R and L elements</description>
</fig>
<p>Using the Kirchhoff's Current Law (KCL), the overall current (in steady state operation) is obtained as:</p>
<math display="block">
<mi>i</mi>
<mo stretchy="false">(</mo>
<mi>t</mi>
<mo stretchy="false">)</mo>
<mo>=</mo>
<msub>
<mi>i</mi>
<mi>R</mi>
</msub>
<mo stretchy="false">(</mo>
<mi>t</mi>
<mo stretchy="false">)</mo>
<mo>+</mo>
<msub>
<mi>i</mi>
<mi>L</mi>
</msub>
<mo stretchy="false">(</mo>
<mi>t</mi>
<mo stretchy="false">)</mo>
</math>
<math display="block">
<mi>i</mi>
<mo stretchy="false">(</mo>
<mi>t</mi>
<mo stretchy="false">)</mo>
<mo>=</mo>
<mo stretchy="false">(</mo>
<msub>
<mover accent="true">
<mi>U</mi>
<mo stretchy="false">^</mo>
</mover>
<mi>b</mi>
</msub>
<mo>/</mo>
<mi>R</mi>
<mo stretchy="false">)</mo>
<mi>cos</mi>
<mo>&#x2061;</mo>
<mo stretchy="false">(</mo>
<mi>&#x3C9;</mi>
<mi>t</mi>
<mo stretchy="false">)</mo>
<mo>+</mo>
<mo stretchy="false">(</mo>
<msub>
<mover accent="true">
<mi>U</mi>
<mo stretchy="false">^</mo>
</mover>
<mi>b</mi>
</msub>
<mo>/</mo>
<mi>&#x3C9;</mi>
<mi>L</mi>
<mo stretchy="false">)</mo>
<mi>cos</mi>
<mo>&#x2061;</mo>
<mo stretchy="false">(</mo>
<mi>&#x3C9;</mi>
<mi>t</mi>
<mo>&#x2212;</mo>
<mi>&#x3C0;</mi>
<mo>/</mo>
<mn>2</mn>
<mo stretchy="false">)</mo>
</math>
<p role="noindent">The instantaneous power is thus</p>
<math display="block">
<mtable columnalign="left">
<row>
<entry>
<mi>p</mi>
<mo stretchy="false">(</mo>
<mi>t</mi>
<mo stretchy="false">)</mo>
<mo>=</mo>
<mi>u</mi>
<mo stretchy="false">(</mo>
<mi>t</mi>
<mo stretchy="false">)</mo>
<mo>&#x22C5;</mo>
<mi>i</mi>
<mo stretchy="false">(</mo>
<mi>t</mi>
<mo stretchy="false">)</mo>
<mo>=</mo>
<mo stretchy="false">(</mo>
<msubsup>
<mover accent="true">
<mi>U</mi>
<mo stretchy="false">^</mo>
</mover>
<mi>b</mi>
<mn>2</mn>
</msubsup>
<mo>/</mo>
<mi>R</mi>
<mo stretchy="false">)</mo>
<msup>
<mi>cos</mi>
<mn>2</mn>
</msup>
<mo>&#x2061;</mo>
<mo stretchy="false">(</mo>
<mi>&#x3C9;</mi>
<mi>t</mi>
<mo stretchy="false">)</mo>
<mo>+</mo>
<mo stretchy="false">(</mo>
<msubsup>
<mover accent="true">
<mi>U</mi>
<mo stretchy="false">^</mo>
</mover>
<mi>b</mi>
<mn>2</mn>
</msubsup>
<mo>/</mo>
<mi>&#x3C9;</mi>
<mi>L</mi>
<mo stretchy="false">)</mo>
<mi>cos</mi>
<mo>&#x2061;</mo>
<mo stretchy="false">(</mo>
<mi>&#x3C9;</mi>
<mi>t</mi>
<mo stretchy="false">)</mo>
<mi>cos</mi>
<mo>&#x2061;</mo>
<mo stretchy="false">(</mo>
<mi>&#x3C9;</mi>
<mi>t</mi>
<mo>&#x2212;</mo>
<mi>&#x3C0;</mi>
<mo>/</mo>
<mn>2</mn>
<mo stretchy="false">)</mo>
</entry>
</row>
<row>
<entry>
<mspace width="2em"/>
<mo>=</mo>
<mo stretchy="false">(</mo>
<mn>1</mn>
<mo>/</mo>
<mn>2</mn>
<mo stretchy="false">)</mo>
<mo stretchy="false">(</mo>
<msubsup>
<mover accent="true">
<mi>U</mi>
<mo stretchy="false">^</mo>
</mover>
<mi>b</mi>
<mn>2</mn>
</msubsup>
<mo>/</mo>
<mi>R</mi>
<mo stretchy="false">)</mo>
<mo stretchy="false">[</mo>
<mn>1</mn>
<mo>+</mo>
<mi>cos</mi>
<mo>&#x2061;</mo>
<mo stretchy="false">(</mo>
<mn>2</mn>
<mi>&#x3C9;</mi>
<mi>t</mi>
<mo stretchy="false">)</mo>
<mo stretchy="false">]</mo>
<mo>+</mo>
<mo stretchy="false">(</mo>
<mn>1</mn>
<mo>/</mo>
<mn>2</mn>
<mo stretchy="false">)</mo>
<mo stretchy="false">(</mo>
<msubsup>
<mover accent="true">
<mi>U</mi>
<mo stretchy="false">^</mo>
</mover>
<mi>b</mi>
<mn>2</mn>
</msubsup>
<mo>/</mo>
<mi>&#x3C9;</mi>
<mi>L</mi>
<mo stretchy="false">)</mo>
<mi>sin</mi>
<mo>&#x2061;</mo>
<mo stretchy="false">(</mo>
<mn>2</mn>
<mi>&#x3C9;</mi>
<mi>t</mi>
<mo stretchy="false">)</mo>
</entry>
</row>
<row>
<entry>
<mspace width="2em"/>
<mo>=</mo>
<mo stretchy="false">(</mo>
<msup>
<mi>U</mi>
<mn>2</mn>
</msup>
<mo>/</mo>
<mi>R</mi>
<mo stretchy="false">)</mo>
<mo stretchy="false">[</mo>
<mn>1</mn>
<mo>+</mo>
<mi>cos</mi>
<mo>&#x2061;</mo>
<mo stretchy="false">(</mo>
<mn>2</mn>
<mi>&#x3C9;</mi>
<mi>t</mi>
<mo stretchy="false">)</mo>
<mo stretchy="false">]</mo>
<mo>+</mo>
<mo stretchy="false">(</mo>
<msup>
<mi>U</mi>
<mn>2</mn>
</msup>
<mo>/</mo>
<mi>&#x3C9;</mi>
<mi>L</mi>
<mo stretchy="false">)</mo>
<mi>sin</mi>
<mo>&#x2061;</mo>
<mo stretchy="false">(</mo>
<mn>2</mn>
<mi>&#x3C9;</mi>
<mi>t</mi>
<mo stretchy="false">)</mo>
</entry>
</row>
<row>
<entry>
<mspace width="2em"/>
<mo>=</mo>
<msub>
<mi>p</mi>
<mi>R</mi>
</msub>
<mo stretchy="false">(</mo>
<mi>t</mi>
<mo stretchy="false">)</mo>
<mo>+</mo>
<msub>
<mi>p</mi>
<mi>L</mi>
</msub>
<mo stretchy="false">(</mo>
<mi>t</mi>
<mo stretchy="false">)</mo>
</entry>
</row>
</mtable>
</math>
<p>The overall input power to the network p(t) is composed by two terms, namely by the power at the resistance p_R(t) and the power at the inductance p_L(t). Using the equations (2.6), (2.7) and (2.8) yields the active and reactive power as</p>
<math display="block">
<mi>P</mi>
<mo>=</mo>
<msup>
<mi>U</mi>
<mn>2</mn>
</msup>
<mo>/</mo>
<mi>R</mi>
</math>
<math display="block">
<mi>Q</mi>
<mo>=</mo>
<msup>
<mi>U</mi>
<mn>2</mn>
</msup>
<mo>/</mo>
<mi>&#x03C9;</mi>
<mi>L</mi>
<mo>=</mo>
<msup>
<mi>U</mi>
<mn>2</mn>
</msup>
<mo>/</mo>
<msub>
<mi>X</mi>
<mi>L</mi>
</msub>
</math>
<p role="noindent">where <math><msub><mi>X</mi><mi>L</mi></msub><mo>=</mo><mi>&#x03C9;</mi><mi>L</mi></math></p>
<p>The value of the reactive power is positive, i.e. the inductor absorbs reactive power, it consumes reactive power. This power value corresponds to the amplitude of the oscillating magnetic energy and its time averaged value amounts to zero.</p>
</sec>
<sec id="sec_2_1_example_capacitive">
<target target-type="page" id="page_26">26</target>
<title>Example: ohmic capacitive load</title>
<p>Equivalent to the example above, the power consumed by an ohmic capacitive load can be computed. We consider the circuit in figure 2.4.</p>
<fig id="fig_2_4">
<label>Figure 2.4</label>
<caption>Ohmic-capacitive load</caption>
<description>Circuit diagram with parallel R and C elements</description>
</fig>
<p>Analogous to the inductive load we obtain the active and reactive power as</p>
<math display="block">
<mi>P</mi>
<mo>=</mo>
<msup>
<mi>U</mi>
<mn>2</mn>
</msup>
<mo>/</mo>
<mi>R</mi>
</math>
<math display="block">
<mi>Q</mi>
<mo>=</mo>
<mo>&#x2212;</mo>
<msup>
<mi>U</mi>
<mn>2</mn>
</msup>
<mi>&#x03C9;</mi>
<mi>C</mi>
</math>
<p>Here, the sign of the reactive power is negative, i.e. the capacity delivers reactive power, it produces reactive power. Thus, capacitors can be used to compensate the reactive power consumed by the inductances.</p>
</sec>
<sec id="sec_2_2">
<target target-type="page" id="page_27">27</target>
<label>2.2</label>
<title>Conservation of Apparent Power</title>
<p>When working with complex apparent power we often use the <emphasis>Theorem of the conservation of apparent power</emphasis>. This indicates that the sum of apparent power delivery of all sources is equal to the sum of the apparent power consumption by all loads or sinks. This is valid in a network consisting of multiple sources and consumers, each of them independent of each other. Thereby one assumes all currents and voltages to be purely sinusoidal and having the same frequency.</p>
<p>For a single source this theorem can be proved by the use of Kirchhoff's laws. The proof is more complicated for the general case.</p>
<p>By usage of this theorem one often replaces networks by equivalent sources (Thevenin equivalents). Figure 2.5 illustrates a net N_b which is supplied by two sources and a further net N_a. The sum of the apparent powers amounts</p>
<math display="block">
<mrow>
<munder>
<mi>S</mi>
<mo>¯</mo>
</munder>
<mo>_</mo>
<mi>ab</mi>
<mo>+</mo>
<munder>
<mi>S</mi>
<mo>¯</mo>
</munder>
<mo>_</mo>
<mn>2</mn>
<mo>+</mo>
<munder>
<mi>S</mi>
<mo>¯</mo>
</munder>
<mo>_</mo>
<mn>3</mn>
<mo>=</mo>
<munderover>
<mo>∑</mo>
<mi>i</mi>
</munderover>
<munder>
<mi>S</mi>
<mo>¯</mo>
</munder>
<mo>_</mo>
<mi>b</mi><mo>,</mo><mi>i</mi>
</mrow>
</math>
<p>where S_b,i represents the apparent power of element i in net N_b.</p>
<fig id="fig_2_5">
<label>Figure 2.5</label>
<caption>Preservation of the apparent power</caption>
</fig>
<sec id="sec_2_2_series">
<target target-type="page" id="page_27_28">27-28</target>
<title>Example: series impedance</title>
<p>The conservation of apparent power is investigated by means of a series element with an impedance of</p>
<math display="block">
<mi>Z</mi>
<mo>=</mo>
<mi>R</mi>
<mo>+</mo>
<mi>j</mi>
<mi>X</mi>
</math>
<p>Figure 2.6 depicts the corresponding circuit.</p>
<fig id="fig_2_6">
<label>Figure 2.6</label>
<caption>Circuit of a serial impedance and phasor diagram</caption>
</fig>
<p>The complex apparent power at the input of a two-port (left hand side, index 1) amounts</p>
 <math display="block">
<msub>
<mi>S</mi>
<mn>1</mn>
</msub>
<mo>=</mo>
<msub>
<mi>P</mi>
<mn>1</mn>
</msub>
<mo>+</mo>
<mi>j</mi>
<msub>
<mi>Q</mi>
<mn>1</mn>
</msub>
</math>
<p>In the series circuit the three indicated currents need to be equal:</p>
<math display="block">
<msub>
<mi>I</mi>
<mn>1</mn>
</msub>
<mo>=</mo>
<msub>
<mi>I</mi>
<mn>2</mn>
</msub>
<mo>=</mo>
<mi>I</mi>
</math>
<p>The current will yield a voltage drop U at the impedance by which the output voltage differs from the input voltage (see phasor diagram in figure 2.6). Thus, the voltage at the output is</p>
<math display="block">
<msub>
<mi>U</mi>
<mn>2</mn>
</msub>
<mo>=</mo>
<msub>
<mi>U</mi>
<mn>1</mn>
</msub>
<mo>&#x2212;</mo>
<mi>U</mi>
<mo>=</mo>
<msub>
<mi>U</mi>
<mn>1</mn>
</msub>
<mo>&#x2212;</mo>
<mi>Z</mi>
<mi>I</mi>
</math>
<p>The apparent power at the output of the two-port (right hand side, index 2) is obtained as a product of voltage times conjugate complex current:</p>
 <math display="block">
<msub>
<mi>S</mi>
<mn>2</mn>
</msub>
<mo>=</mo>
<msub>
<mi>U</mi>
<mn>2</mn>
</msub>
<msubsup>
<mi>I</mi>
<mn>2</mn>
<mo>*</mo>
</msubsup>
<mo>=</mo>
<msub>
<mi>U</mi>
<mn>2</mn>
</msub>
<msup>
<mi>I</mi>
<mo>*</mo>
</msup>
</math>
<p>Inserting the expression for U_2, we obtain for the output power</p>
 <math display="block">
<msub>
<mi>S</mi>
<mn>2</mn>
</msub>
<mo>=</mo>
<mo stretchy="false">(</mo>
<msub>
<mi>U</mi>
<mn>1</mn>
</msub>
<mo>&#x2212;</mo>
<mi>Z</mi>
<mi>I</mi>
<mo stretchy="false">)</mo>
<msup>
<mi>I</mi>
<mo>*</mo>
</msup>
<mo>=</mo>
<msub>
<mi>S</mi>
<mn>1</mn>
</msub>
<mo>&#x2212;</mo>
<mi>Z</mi>
<msup>
<mrow>
<mo>|</mo>
<mi>I</mi>
<mo>|</mo>
</mrow>
<mn>2</mn>
</msup>
</math>
<p>We can now insert S_1 according to the first equation and obtain</p>
<math display="block">
<mtable columnalign="left">
<row>
<entry>
<msub>
<mi>S</mi>
<mn>2</mn>
</msub>
<mo>=</mo>
<mo stretchy="false">(</mo>
<msub>
<mi>P</mi>
<mn>1</mn>
</msub>
<mo>&#x2212;</mo>
<mi>R</mi>
<msup>
<mrow>
<mo>|</mo>
<mi>I</mi>
<mo>|</mo>
</mrow>
<mn>2</mn>
</msup>
<mo stretchy="false">)</mo>
<mo>+</mo>
<mi>j</mi>
<mo stretchy="false">(</mo>
<msub>
<mi>Q</mi>
<mn>1</mn>
</msub>
<mo>&#x2212;</mo>
<mi>X</mi>
<msup>
<mrow>
<mo>|</mo>
<mi>I</mi>
<mo>|</mo>
</mrow>
<mn>2</mn>
</msup>
<mo stretchy="false">)</mo>
</entry>
</row>
<row>
<entry>
<mspace width="1.2em"/>
<mo>=</mo>
<msub>
<mi>P</mi>
<mn>2</mn>
</msub>
<mo>+</mo>
<mi>j</mi>
<msub>
<mi>Q</mi>
<mn>2</mn>
</msub>
</entry>
</row>
</mtable>
</math>
<p>Input and output power of the two-port differ exactly by the power consumed by the impedance Z.</p>
<p>The circuit shown in figure 2.6 can be regarded as a simple model of a high voltage power line, as will be shown later.</p>
</sec>
</sec>
<sec id="sec_2_3">
<target target-type="page" id="page_29">29</target>
<label>2.3</label>
<title>Power in Symmetric Three-Phase Networks</title>
<sec id="sec_2_3_1">
<label>2.3.1</label>
<title>Symmetric Three-Phase Systems</title>
<p>A symmetric three-phase system is supplied by three voltages with equal amplitudes, having equal frequency, but each phase shifted by ±120° (2π/3) with respect to the others. Figures 2.7 and 2.8 show the time variation of these three voltages. The three phases are usually denoted by R, S, and T, but sometimes also as A, B, and C. In this compendium we will use R, S, and T. Voltages, currents, resistances, etc. are indicated similarly. The voltage of phase R is assumed to be the reference phase, thus with phase 0°, as illustrated in figure 2.8. Accordingly, the voltages of phase S and T are shifted by 120° and 240°, respectively. This "voltage wye" or "voltage star" rotates anti-clockwise with the angular velocity ω such that the phase order R-S-T evolves.</p>
<p><sup>2</sup>This convention is arbitrary. To receive the same phase order R-S-T at reverse rotating direction the phases S and T need to be exchanged.</p>
<p>As indicated in figure 2.8, two different voltages occur in an alternating current system: the phase voltage and the phase to phase voltage.</p>
<p><bold>Phase voltage U_p</bold>This voltage is measured between one phase and the neutral. It corresponds to the voltage at an element occurring in wye or Y-connection (see figure 2.9). The phase voltages are described by U_R, U_S and U_T</p>
<p><bold>Phase to phase voltage U</bold>This voltage is measured between two phases. According to the geometry in the phasor diagram in figure 2.8 the value of this voltage is higher by √3 than the value of the phase voltage. The phase to phase voltage is the voltage at an element when having a delta circuit (see figure 2.9). In the three-phase system three different phase to phase voltages occur between the phases R-S (U_RS), S-T (U_ST) and T-R (U_TR). These three voltages are phase shifted by 120°, analogous to the phase voltages.</p>
<p>As mentioned, the root mean square values of the phase voltages and the phase to phase voltages have the following relation:</p>
<math display="block">
<mrow>
<mi>U</mi>
<mo>=</mo>
<msqrt><mn>3</mn></msqrt>
<mi>U</mi><mo>_</mo><mi>p</mi>
</mrow>
</math>
<p>At low level voltage, the values of the phase voltages and the phase to phase voltages are 230 and 400 V, respectively.</p>
<fig id="fig_2_7">
<label>Figure 2.7</label>
<caption>Time related devolution of the voltages of the phases R, S and T</caption>
</fig>
<fig id="fig_2_8">
<label>Figure 2.8</label>
<caption>Phasor representation of the three phase voltages (magnitude U_p) and of the phase to phase voltages (magnitude U = √3 U_p)</caption>
</fig>
<fig id="fig_2_9">
<label>Figure 2.9</label>
<caption>Wye and delta configuration of a consumer: At wye configuration the phase voltage U_p lies over the load resistances, at delta configuration the phase to phase voltage U</caption>
</fig>
</sec>
<sec id="sec_2_3_2">
<target target-type="page" id="page_32">32</target>
<label>2.3.2</label>
<title>Power in Symmetric Three-phase Systems</title>
<p>Now, the power in the symmetric alternating current systems will be investigated. Again, we start with the time representations of the voltages in the corresponding phases (see figure 2.7):</p>
<math display="block">
<mrow>
<mi>u</mi><mo>_</mo><mi>R</mi><mo>(</mo><mi>t</mi><mo>)</mo>
<mo>=</mo>
<msub><mover><mi>U</mi><mo>~</mo></mover><mi>bp</mi></msub>
<mi>cos</mi><mi>ω</mi><mi>t</mi>
</mrow>
</math>
<math display="block">
<mrow>
<mi>u</mi><mo>_</mo><mi>S</mi><mo>(</mo><mi>t</mi><mo>)</mo>
<mo>=</mo>
<msub><mover><mi>U</mi><mo>~</mo></mover><mi>bp</mi></msub>
<mi>cos</mi><mo>(</mo><mi>ω</mi><mi>t</mi><mo>&#x2212;</mo>
<mfrac><mrow><mn>2</mn><mi>π</mi></mrow><mn>3</mn></mfrac>
<mo>)</mo>
</mrow>
</math>
<math display="block">
<mrow>
<mi>u</mi><mo>_</mo><mi>T</mi><mo>(</mo><mi>t</mi><mo>)</mo>
<mo>=</mo>
<msub><mover><mi>U</mi><mo>~</mo></mover><mi>bp</mi></msub>
<mi>cos</mi><mo>(</mo><mi>ω</mi><mi>t</mi><mo>&#x2212;</mo>
<mfrac><mrow><mn>4</mn><mi>π</mi></mrow><mn>3</mn></mfrac>
<mo>)</mo>
</mrow>
</math>
<p>Because of the assumed symmetry all three phase voltages have the same amplitude Ũ_bp. The sum of these phase voltages at each instant is</p>
<math display="block">
<mrow>
<mi>u</mi><mo>_</mo><mi>R</mi><mo>(</mo><mi>t</mi><mo>)</mo>
<mo>+</mo>
<mi>u</mi><mo>_</mo><mi>S</mi><mo>(</mo><mi>t</mi><mo>)</mo>
<mo>+</mo>
<mi>u</mi><mo>_</mo><mi>T</mi><mo>(</mo><mi>t</mi><mo>)</mo>
<mo>=</mo>
<mn>0</mn>
</mrow>
</math>
<p>Equivalently, for the three currents</p>
<math display="block">
<mrow>
<mi>i</mi><mo>_</mo><mi>R</mi><mo>(</mo><mi>t</mi><mo>)</mo>
<mo>=</mo>
<msub><mover><mi>I</mi><mo>~</mo></mover><mi>bp</mi></msub>
<mi>cos</mi><mo>(</mo><mi>ω</mi><mi>t</mi><mo>&#x2212;</mo><mi>φ</mi><mo>)</mo>
</mrow>
</math>

<math display="block">
<mrow>
<mi>i</mi><mo>_</mo><mi>S</mi><mo>(</mo><mi>t</mi><mo>)</mo>
<mo>=</mo>
<msub><mover><mi>I</mi><mo>~</mo></mover><mi>bp</mi></msub>
<mi>cos</mi><mo>(</mo><mi>ω</mi><mi>t</mi><mo>&#x2212;</mo><mi>φ</mi><mo>&#x2212;</mo>
<mfrac><mrow><mn>2</mn><mi>π</mi></mrow><mn>3</mn></mfrac>
<mo>)</mo>
</mrow>
</math>

<math display="block">
<mrow>
<mi>i</mi><mo>_</mo><mi>T</mi><mo>(</mo><mi>t</mi><mo>)</mo>
<mo>=</mo>
<msub><mover><mi>I</mi><mo>~</mo></mover><mi>bp</mi></msub>
<mi>cos</mi><mo>(</mo><mi>ω</mi><mi>t</mi><mo>&#x2212;</mo><mi>φ</mi><mo>&#x2212;</mo>
<mfrac><mrow><mn>4</mn><mi>π</mi></mrow><mn>3</mn></mfrac>
<mo>)</mo>
</mrow>
</math>
<p>and again with the assumption that the current magnitudes are equal for all phases</p>
<label>(2.21)</label>
<math display="block">
<msub>
<mi>i</mi>
<mi>R</mi>
</msub>
<mo stretchy="false">(</mo>
<mi>t</mi>
<mo stretchy="false">)</mo>
<mo>+</mo>
<msub>
<mi>i</mi>
<mi>S</mi>
</msub>
<mo stretchy="false">(</mo>
<mi>t</mi>
<mo stretchy="false">)</mo>
<mo>+</mo>
<msub>
<mi>i</mi>
<mi>T</mi>
</msub>
<mo stretchy="false">(</mo>
<mi>t</mi>
<mo stretchy="false">)</mo>
<mo>=</mo>
<mn>0</mn>
</math>
<p>The part of the instantaneous power from phase R amounts according to equation (2.6) to</p>
<math display="block">
<msub>
<mi>p</mi>
<mi>R</mi>
</msub>
<mo stretchy="false">(</mo>
<mi>t</mi>
<mo stretchy="false">)</mo>
<mo>=</mo>
<mo stretchy="false">(</mo>
<mn>1</mn>
<mo>/</mo>
<mn>2</mn>
<mo stretchy="false">)</mo>
<msub>
<mover>
<mi>U</mi>
<mo>~</mo>
</mover>
<mrow>
<mi>b</mi>
<mi>p</mi>
</mrow>
</msub>
<msub>
<mover>
<mi>I</mi>
<mo>~</mo>
</mover>
<mrow>
<mi>b</mi>
<mi>p</mi>
</mrow>
</msub>
<mo stretchy="false">[</mo>
<mi>cos</mi>
<mo>&#x2061;</mo>
<mi>&#x03D5;</mi>
<mo stretchy="false">(</mo>
<mn>1</mn>
<mo>+</mo>
<mi>cos</mi>
<mo>&#x2061;</mo>
<mo stretchy="false">(</mo>
<mn>2</mn>
<mi>&#x03C9;</mi>
<mi>t</mi>
<mo stretchy="false">)</mo>
<mo stretchy="false">)</mo>
<mo>+</mo>
<mi>sin</mi>
<mo>&#x2061;</mo>
<mi>&#x03D5;</mi>
<mi>sin</mi>
<mo>&#x2061;</mo>
<mo stretchy="false">(</mo>
<mn>2</mn>
<mi>&#x03C9;</mi>
<mi>t</mi>
<mo stretchy="false">)</mo>
<mo stretchy="false">]</mo>
</math>
<p>The angle φ corresponds to the phase shift between current and voltage, that is why the sin φ- and cos φ- terms are time independent and equal for all phases.</p>
<p>The sin(2ωt) and cos(2ωt) expressions occur in the other two terms as well, but phase shifted by 2π/3 and 4π/3, respectively. By means of well known trigonometrical theorems one can show, that these terms cancel out:</p>
<label>(2.23)</label>
<math display="block">
<mi>cos</mi>
<mo>&#x2061;</mo>
<mo stretchy="false">(</mo>
<mn>2</mn>
<mi>&#x03C9;</mi>
<mi>t</mi>
<mo stretchy="false">)</mo>
<mo>+</mo>
<mi>cos</mi>
<mo>&#x2061;</mo>
<mo stretchy="false">(</mo>
<mn>2</mn>
<mo stretchy="false">(</mo>
<mi>&#x03C9;</mi>
<mi>t</mi>
<mo>&#x2212;</mo>
<mn>2</mn>
<mi>&#x03C0;</mi>
<mo>/</mo>
<mn>3</mn>
<mo stretchy="false">)</mo>
<mo stretchy="false">)</mo>
<mo>+</mo>
<mi>cos</mi>
<mo>&#x2061;</mo>
<mo stretchy="false">(</mo>
<mn>2</mn>
<mo stretchy="false">(</mo>
<mi>&#x03C9;</mi>
<mi>t</mi>
<mo>&#x2212;</mo>
<mn>4</mn>
<mi>&#x03C0;</mi>
<mo>/</mo>
<mn>3</mn>
<mo stretchy="false">)</mo>
<mo stretchy="false">)</mo>
<mo>=</mo>
<mn>0</mn>
</math>
<p>where</p>
<label>(2.24a)</label>
<math display="block">
<mi>cos</mi>
<mo stretchy="false">(</mo>
<mn>4</mn>
<mi>&#x03C0;</mi>
<mo>/</mo>
<mn>3</mn>
<mo stretchy="false">)</mo>
<mo>=</mo>
<mi>cos</mi>
<mo stretchy="false">(</mo>
<mn>8</mn>
<mi>&#x03C0;</mi>
<mo>/</mo>
<mn>3</mn>
<mo stretchy="false">)</mo>
<mo>=</mo>
<mo>&#x2212;</mo>
<mn>1</mn>
<mo>/</mo>
<mn>2</mn>
</math>
<label>(2.24b)</label>
<math display="block">
<mi>sin</mi>
<mo stretchy="false">(</mo>
<mn>4</mn>
<mi>&#x03C0;</mi>
<mo>/</mo>
<mn>3</mn>
<mo stretchy="false">)</mo>
<mo>=</mo>
<mo>&#x2212;</mo>
<mi>sin</mi>
<mo stretchy="false">(</mo>
<mn>8</mn>
<mi>&#x03C0;</mi>
<mo>/</mo>
<mn>3</mn>
<mo stretchy="false">)</mo>
<mo>=</mo>
<mo>&#x2212;</mo>
<msqrt>
<mn>3</mn>
</msqrt>
<mo>/</mo>
<mn>2</mn>
</math>
<p>The instantaneous value of the overall three phases, i.e. the sum of the instantaneous powers of all three phases, therefore results in a <emphasis>time constant value</emphasis> and corresponds to the three times the active power of one phase:</p>
<math display="block">
<mi>p</mi>
<mo stretchy="false">(</mo>
<mi>t</mi>
<mo stretchy="false">)</mo>
<mo>=</mo>
<mo stretchy="false">(</mo>
<mn>3</mn>
<mo>/</mo>
<mn>2</mn>
<mo stretchy="false">)</mo>
<msub>
<mover accent="true">
<mi>U</mi>
<mo>~</mo>
</mover>
<mrow>
<mi>b</mi>
<mi>p</mi>
</mrow>
</msub>
<msub>
<mover accent="true">
<mi>I</mi>
<mo>~</mo>
</mover>
<mrow>
<mi>b</mi>
<mi>p</mi>
</mrow>
</msub>
<mi>cos</mi>
<mo>&#x2061;</mo>
<mi>&#x03D5;</mi>
<mo>=</mo>
<mn>3</mn>
<msub>
<mi>U</mi>
<mi>p</mi>
</msub>
<msub>
<mi>I</mi>
<mi>p</mi>
</msub>
<mi>cos</mi>
<mo>&#x2061;</mo>
<mi>&#x03D5;</mi>
<mo>=</mo>
<mi>P</mi>
</math>
<p>This means, the oscillating parts of the power in the three phases add to zero at each time instant and not only in the time averaged value.</p>
<p><sup>3</sup>This has the consequence of having a constant torque over one rotation at three-phase machines. By contrast, the rotor of a single phase motor gets a ripple moment of double nominal frequency</p>
<p>The complex three-phase apparent power results from the sum of all phase apparent powers using equation (2.13)</p>
<math display="block">
<mi>S</mi>
<mo>=</mo>
<msub>
<mi>U</mi>
<mi>R</mi>
</msub>
<msubsup>
<mi>I</mi>
<mi>R</mi>
<mo>*</mo>
</msubsup>
<mo>+</mo>
<msub>
<mi>U</mi>
<mi>S</mi>
</msub>
<msubsup>
<mi>I</mi>
<mi>S</mi>
<mo>*</mo>
</msubsup>
<mo>+</mo>
<msub>
<mi>U</mi>
<mi>T</mi>
</msub>
<msubsup>
<mi>I</mi>
<mi>T</mi>
<mo>*</mo>
</msubsup>
</math>
<p>In the symmetric state, all three phase currents and voltages of the same size, the three-phase apparent power can therefore be calculated as three times the apparent power of one single phase. For phase quantities, one usually uses by definition the voltage and current of phase R, where the angle of phase R is assumed to be 0°.</p>
<math display="block">
<mi>S</mi>
<mo>=</mo>
<mn>3</mn>
<msub>
<mi>U</mi>
<mi>R</mi>
</msub>
<msubsup>
<mi>I</mi>
<mi>R</mi>
<mo>*</mo>
</msubsup>
<mo>=</mo>
<mn>3</mn>
<msub>
<mi>S</mi>
<mi>R</mi>
</msub>
<mo>=</mo>
<mn>3</mn>
<msub>
<mi>P</mi>
<mi>R</mi>
</msub>
<mo>+</mo>
<mi>j</mi>
<mn>3</mn>
<msub>
<mi>Q</mi>
<mi>R</mi>
</msub>
</math>
<p>Now, the phase to phase quantities instead of the phase quantities of phase R are inserted into the equation above. The phase to phase voltage results according to equation (2.17) in</p>
<math display="block">
<mi>U</mi>
<mo>=</mo>
<msqrt>
<mn>3</mn>
</msqrt>
<msub>
<mi>U</mi>
<mi>R</mi>
</msub>
</math>
<p>Actually, a phase to phase current in the strict sense is not existing, this means, there occurs no current of the size √3 times the phasor current in a alternating current system physically. Nevertheless, such a current can be defined as a virtual, phase to phase current in order to simplify the calculation. We therefore define</p>
<math display="block">
<mi>I</mi>
<mo>=</mo>
<msqrt>
<mn>3</mn>
</msqrt>
<msub>
<mi>I</mi>
<mi>R</mi>
</msub>
</math>
<p>With this definition, we can reformulate (2.27). Thereby, the factors 3 and √3 cancel out and we obtain for the complex three-phase apparent power with the conventions in (2.28) and (2.29) the same formula as for the single phase apparent power in (2.13):</p>
<math display="block">
<mi>S</mi>
<mo>=</mo>
<mi>U</mi>
<msup>
<mi>I</mi>
<mo>*</mo>
</msup>
<mo>=</mo>
<mi>U</mi>
<mi>I</mi>
<msup>
<mi>e</mi>
<mrow>
<mo stretchy="false">(</mo>
<mi>j</mi>
<mi>&#x03D5;</mi>
<mo stretchy="false">)</mo>
</mrow>
</msup>
<mo>=</mo>
<mi>U</mi>
<mi>I</mi>
<mo stretchy="false">(</mo>
<mi>cos</mi>
<mo>&#x2061;</mo>
<mi>&#x03D5;</mi>
<mo>+</mo>
<mi>j</mi>
<mi>sin</mi>
<mo>&#x2061;</mo>
<mi>&#x03D5;</mi>
<mo stretchy="false">)</mo>
</math>
<p>Correspondingly, the known equations (2.15a)-(2.15c) apply for the active and reactive power as well:</p>
<math display="block">
<mi>P</mi>
<mo>=</mo>
<mi>&#x211C;</mi>
<mo>{</mo>
<mi>S</mi>
<mo>}</mo>
<mo>=</mo>
<mi>&#x211C;</mi>
<mo>{</mo>
<mi>U</mi>
<msup>
<mi>I</mi>
<mo>*</mo>
</msup>
<mo>}</mo>
<mo>=</mo>
<mi>U</mi>
<mi>I</mi>
<mi>cos</mi>
<mo>&#x2061;</mo>
<mi>&#x03D5;</mi>
</math>
<math display="block">
<mi>Q</mi>
<mo>=</mo>
<mi>&#x2111;</mi>
<mo>{</mo>
<mi>S</mi>
<mo>}</mo>
<mo>=</mo>
<mi>&#x2111;</mi>
<mo>{</mo>
<mi>U</mi>
<msup>
<mi>I</mi>
<mo>*</mo>
</msup>
<mo>}</mo>
<mo>=</mo>
<mi>U</mi>
<mi>I</mi>
<mi>sin</mi>
<mo>&#x2061;</mo>
<mi>&#x03D5;</mi>
</math>
<math display="block">
<mi>S</mi>
<mo>=</mo>
<mi>P</mi>
<mo>+</mo>
<mi>j</mi>
<mi>Q</mi>
</math>
<p>These values correspond in the symmetric system exactly to the triple power per phase. The formulas (2.13)-(2.15c) thus apply for single phase as well as for three-phase system, as long as the √3-times phases sizes are inserted for the three-phase relations of U and I.</p>
</sec>
<sec id="sec_2_3_3">
<target target-type="page" id="page_34">34</target>
<label>2.3.3</label>
<title>Wye-Delta-Transformation</title>
<p>Each wye or delta connection can be transformed into an equivalent delta or wye connection, respectively, consuming the same amount of power. If, for example, only the power of a three phase consumer is given it can be described arbitrarily as a wye or delta load.</p>
<p>We consider again figure 2.9. The impedances in the wye connection are described by Z_y, those of the delta connection by Z_d. In a wye connection the phase voltages of size U_p are over the impedances. The overall apparent power results in</p>
<math display="block">
<msub>
<mi>S</mi>
<mi>y</mi>
</msub>
<mo>=</mo>
<mn>3</mn>
<msubsup>
<mi>U</mi>
<mi>R</mi>
<mn>2</mn>
</msubsup>
<mo>/</mo>
<msubsup>
<mi>Z</mi>
<mi>y</mi>
<mo>*</mo>
</msubsup>
</math>
<p>At the impedances of the delta connection, the phase to phase voltages of size U = √3 U_p are over the impedances. The total consumed apparent power is</p>
<math display="block">
<msub>
<mi>S</mi>
<mi>d</mi>
</msub>
<mo>=</mo>
<mn>3</mn>
<msup>
<mrow>
<mo stretchy="false">(</mo>
<msqrt>
<mn>3</mn>
</msqrt>
<msub>
<mi>U</mi>
<mi>R</mi>
</msub>
<mo stretchy="false">)</mo>
</mrow>
<mn>2</mn>
</msup>
<mo>/</mo>
<msubsup>
<mi>Z</mi>
<mi>d</mi>
<mo>*</mo>
</msubsup>
</math>
<p>Both connections are then equivalent when they consume the same apparent power. We therefore put</p>
<math display="block">
<msub>
<mi>S</mi>
<mi>y</mi>
</msub>
<mo>=</mo>
<msub>
<mi>S</mi>
<mi>d</mi>
</msub>
</math>
<p>and obtain the following requirement for the impedances</p>
<math display="block">
<mfrac>
<msub>
<mi>Z</mi>
<mi>y</mi>
</msub>
<msub>
<mi>Z</mi>
<mi>d</mi>
</msub>
</mfrac>
<mo>=</mo>
<mfrac>
<mrow>
<mn>3</mn>
<msubsup>
<mi>U</mi>
<mi>R</mi>
<mn>2</mn>
</msubsup>
</mrow>
<mrow>
<mn>3</mn>
<msup>
<mrow>
<mo stretchy="false">(</mo>
<msqrt>
<mn>3</mn>
</msqrt>
<msub>
<mi>U</mi>
<mi>R</mi>
</msub>
<mo stretchy="false">)</mo>
</mrow>
<mn>2</mn>
</msup>
</mrow>
</mfrac>
<mo>=</mo>
<mfrac>
<mn>1</mn>
<mn>3</mn>
</mfrac>
</math>
<p>A delta connection is therefore at each instant transformable in a wye connection by multiplying the resistances of the wye connection by a factor of 3 and connecting them the in delta formation. The new connection consumes the same amount of apparent power as the original one and the phase conductor carries the same current.</p>
</sec>
<sec id="sec_2_3_4">
<target target-type="page" id="page_35">35</target>
<label>2.3.4</label>
<title>Single Phase Calculation of Symmetric Three-phase Systems</title>
<p>As the same voltage and current situations arise in all three phases in a symmetric alternating current system the three phase system can be analyzed on the basis of an equivalent single phase system. For this, the following steps are taken:</p>
<ol>
<li>All elements which are connected in delta form are transformed in a equivalent wye connection (see section 2.3.3).</li>
<li>A single phase diagram for phase R is drawn.</li>
<li>The sought quantities are calculated by means of the single phase diagram of phase R.</li>
<li>To obtain the quantities of phases S and T 120° and 240°, respectively, are in each case added to the sizes of phase R.</li>
<li>If necessary, the elements in wye connection are transformed back in delta connection for then calculating the phase to phase quantities.</li>
</ol>
<p>Figure 2.10 shows an example of a symmetric three phase system. The capacitors C connected in delta form are transformed into a wye connection. Their reactance reduces by the transformation according to equation (2.34) to a third comparing to the value of the delta connection. Due to</p>
<math display="block">
<mi>j</mi>
<msub>
<mi>X</mi>
<mi>C</mi>
</msub>
<mo>=</mo>
<mfrac>
<mn>1</mn>
<mrow>
<mi>j</mi>
<mi>&#x3C9;</mi>
<mi>C</mi>
</mrow>
</mfrac>
</math>
<p>this corresponds to a multiplication by three of the capacity.</p>
<p>Having performed the transformation the single phase diagram can be sketched. Thereby one needs to consider that <emphasis>all neutral points have the same potential in a symmetric alternating current system</emphasis>. The points a, f and e can by therefore be connected without any consequences. These neutral points are in the single phase diagram on the same return current conductor.</p>
<fig id="fig_2_10">
<label>Figure 2.10</label>
<caption>Symmetric three phase system and its single phase diagram. Having transformed the delta connection into a wye connection, the capacities are in parallel to the resistances R. In the single phase diagram, the neutral points a, f and e are all on the common return conductor.</caption>
</fig>
</sec>
</sec>
<sec id="sec_2_4">
<target target-type="page" id="page_35_36">35-36</target>
<label>2.4</label>
<title>Summary</title>
<p>In single phase networks the power oscillates with double power frequency. In symmetric alternating current systems the oscillating parts or the three phases balance out and the power is constant in time.</p>
<table-wrap id="table_2_1">
<label>Table 2.1</label>
<caption>Overview or real, reactive and complex apparent power</caption>
<table>
<thead>
<tr>
<th>Denotation</th>
<th>Active power</th>
<th>Reactive power</th>
<th>Complex apparent power</th>
</tr>
</thead>
<tbody>
<tr>
<td>Symbol</td>
<td>P</td>
<td>Q</td>
<td>S</td>
</tr>
<tr>
<td>Unit</td>
<td>MW</td>
<td>MVar</td>
<td>MVA</td>
</tr>
<tr>
<td>Calculation</td>
<td>UI cos φ = ℜ{S}</td>
<td>UI sin φ = ℑ{S}</td>
<td>UI* = P + jQ</td>
</tr>
</tbody>
</table>
</table-wrap>
<p>The complex apparent power is defined as the product of voltage times the conjugate complex current. The real part of the complex apparent power describes the active power, the imaginary part the reactive power.</p>
<p>For the calculation of apparent, active and reactive power the same equations can be used for single phase and symmetric three-phase systems. For the overall three-phase power in each case I = √3 I_R and U = √3 U_R is inserted. In Table 2.1 the formulas and entities are summarized once more.</p>
</sec>
<target target-type="page" id="page_36">36</target>
</body>
</book-part>
<book-part book-part-type="chapter" id="chapter3">
<book-part-meta>
<title-group>
<label>Chapter 3</label>
<title>Transformers</title>
</title-group>
</book-part-meta>
<body>
<p role="non-indent"><italic>In this chapter a model for power transformers is developed. We start with the principle of coupled coils and proceed with a idealized model of a single phase transformer. This basic model is enhanced step wise to a model suitable for power engineering applications. Finally, we consider models of threephase transformers.</italic></p>
<sec id="sec 3_1">
<label>3.1</label>
<title>Single Phase Transformer</title>
<sec id="3_1_1">
<label>3.1.1</label>
<title>Coupled Windings</title>
<p role="non-indent">A current through a coil produces a magnetic field. Two coils in a common magnetic field will influence each other. Due to the magnetic coupling the two circuits will interact so that every change of the current in one coil will cause a current change in the other coil.</p>
<p role="indent">If two coils are placed on a common magnetically well conducting magnetic core, one reaches a situation where almost the same magnetic flux flows through both inductances. Thus, the coupling is strong in this case. Figure 3.1 shows such a configuration. This is basically the setup of a single phase power transformer.</p>
<fig id="fig_3_1">
<label>Figure 3.1</label>
<label>Basic setup of a single phase power transformer.</label>
<graphic href="figure3.1.jpg"/>
</fig>
<p role="non-indent">The<italic>limbs</italic> together with the yoke constitute a magnetically well conducting connection between the primary- and the<italic>secondary winding</italic>. The</p>
<target target-type="page" id="page_43">43</target>
<target target-type="page" id="page_44">44</target>
<fig id="fig_3_2">
<label>Figure 3.2</label>
<label>Labelling of the winding direction by points at the windings.</label>
<graphic href="figure3.2.jpg"/>
</fig>
<p role="non-indent">primary winding having N<sub>1</sub> number of turns carries the primary current i<sub>1</sub>, whereas the secondary current   flows through the secondary winding having N<sub>2</sub> number of turns.<sup>9</sup></p>
<p role="indent">In the iron core, the mutual flux Φh flows. This flux is flowing through both windings and constitutes the magnetic coupling between them. The higher its part on the overall flux, the stronger the interaction between the windings. Additionally to the main flux, each winding is establishing its own leakage flux Φσ1 and Φσ2. These are relatively small in comparison with the mutual flux for normal power transformers. The magnetic flux lines flow only through one inductor and close via the air.2 The flux linkage in the inductances result in
<math display='block'>
<mrow>
<msub>
<mi>&#x03BB;</mi>
<mn>1</mn>
</msub>
<mo>=</mo><msub>
<mi>N</mi>
<mn>1</mn>
</msub>
<msub>
<mi>&#x03A6;</mi>
<mi>h</mi>
</msub>
<mo>+</mo><mi>&#x03BB;</mi><mi>&#x03C3;</mi><mn>1</mn></mrow>
</math>
<label>(3.1a)</label>
<math display='block'>
<mrow>
<msub>
<mi>&#x03BB;</mi>
<mn>2</mn>
</msub>
<mo>=</mo><msub>
<mi>N</mi>
<mn>2</mn>
</msub>
<msub>
<mi>&#x03A6;</mi>
<mi>h</mi>
</msub>
<mo>+</mo><mi>&#x03BB;</mi><mi>&#x03C3;</mi><mn>2</mn></mrow>
</math>
<label>(3.1b)</label>
</p>
<p role="non-indent">where λσ1 and λσ2 describe the flux linkages of the leakage fluxes Φσ1 and Φσ2 with the corresponding inductances.</p>
<p role="indent">The direction of the magnetic flux in dependency of the current is determined by the winding direction of the inductor. One distinguished between equi-directional and reverse windings. Usually, the winding direction is marked by points at the coil taps (see Figure 3.2). If these points are aligned, one refers to an equidirectional winding; if they lie diagonally the configuration is in reverse. In the following investigations we always assume equidirectional windings.</p>
</sec>
<sec id="sec_3_1_2">
<label>3.1.2</label>
<title>Ideal Transformer Model</title>
<p role="indent">The basic function of a transformer can be demonstrated with an idealized model of two interlinked coils. The following assumptions are made for the<italic>ideal transformer</italic></p>
<hr/>
<p role="indent"><sup>9</sup>The current<math display='block'>
<mrow>
<msub>
<mi>i</mi>
<mn>2</mn>
</msub>
<mo>=</mo><mo>&#x2212;</mo><msubsup>
<mi>i</mi>
<mn>2</mn>
<mo>&#x0027;</mo>
</msubsup>
</mrow>
</math> will be introduced later to simplify the derivation of the transformer model. 2 Not all flux lines of the leakage flux are interlinked with all windings of the inductor.</p>
<ol>
<li>1.	There are no losses in the transformer, neither in the windings nor in the iron core.</li>
<target target-type="page" id="page_46">46</target>
<li>2.	No<italic>leakage fluxes</italic> appear, i.e. the same mutual flux flows through both windings. Hence, the coupling between the two coils is ideal.</li>
<li>3.	The iron core has an<italic>infinitely high permeability</italic> (this corresponds to an ideal magnetic conductance).</li>
</ol>
<p role="non-indent">We will now examine an ideal transformer as depicted in Figure 3.1. Using the induction law and the second assumption
<math display='block'>
<mrow>
<mi>&#x03BB;</mi><mi>&#x03C3;</mi><mn>1</mn><mo>=</mo><mi>&#x03BB;</mi><mi>&#x03C3;</mi><mn>2</mn><mo>=</mo><mn>0</mn></mrow>
</math>
<label>3.2</label>
</p>
<p role="non-indent">we obtain the following voltages induced in the primary and secondary windings
<math display='block'>
<mrow>
<msub>
<mi>u</mi>
<mn>1</mn>
</msub>
<mo>=</mo><mfrac>
<mn>1</mn>
<mrow>
<mi>d</mi><mi>t</mi></mrow>
</mfrac>
<mo>=</mo><msub>
<mi>N</mi>
<mn>1</mn>
</msub>
<mfrac>
<mi>h</mi>
<mrow>
<mi>d</mi><mi>t</mi></mrow>
</mfrac>
</mrow>
</math>
<label>(3.3a)</label>
<math display='block'>
<mrow>
<msub>
<mi>u</mi>
<mn>2</mn>
</msub>
<mo>=</mo><mfrac>
<mrow>
<mi>d</mi><msub>
<mi>&#x03BB;</mi>
<mn>2</mn>
</msub>
</mrow>
<mrow>
<mi>d</mi><mi>t</mi></mrow>
</mfrac>
<mo>=</mo><msub>
<mi>N</mi>
<mn>2</mn>
</msub>
<mfrac>
<mrow>
<mi>d</mi><msub>
<mi>&#x03D5;</mi>
<mi>h</mi>
</msub>
</mrow>
<mrow>
<mi>d</mi><mi>t</mi></mrow>
</mfrac>
</mrow>
</math>
<label>(3.3b)</label>
</p>
<p role="non-indent">When assuming a time varying flux, i.e.<math display='block'>
<mrow>
<mi>d</mi><mi>&#x03BB;</mi><mi>&#x0020;</mi><mi>&#x0020;</mi><mi>d</mi><mi>&#x03D5;</mi></mrow>
</math>
<math display='block'>
<mrow>
<mfrac>
<mrow>
<mi>d</mi><msub>
<mi>&#x03D5;</mi>
<mo>&#x2202;</mo>
</msub>
</mrow>
<mrow>
<mi>d</mi><mi>t</mi></mrow>
</mfrac>
<msub>
<mo>/</mo>
<mrow>
<mo>=</mo><mn>0</mn></mrow>
</msub>
</mrow>
</math>
<label>(3.4)</label>
</p>
<p role="non-indent">dΦh/dt can be eliminated from the equations (3.3a) and (3.3b) yielding<math display='block'>
<mrow>
<mfrac>
<mrow>
<msub>
<mi>u</mi>
<mn>1</mn>
</msub>
</mrow>
<mrow>
<msub>
<mi>N</mi>
<mn>1</mn>
</msub>
</mrow>
</mfrac>
<mo>=</mo><mfrac>
<mrow>
<msub>
<mi>u</mi>
<mn>2</mn>
</msub>
</mrow>
<mrow>
<msub>
<mi>N</mi>
<mn>2</mn>
</msub>
</mrow>
</mfrac>
</mrow>
</math>
<label>(3.5)</label>
</p>
<p role="non-indent">which means that the ratio between the voltage and the number of turns is equal for the primary and secondary windings. The turns ratio, c, is now defined from<sup>10</sup>
<math display='block'>
<mrow>
<mfrac>
<mrow>
<msub>
<mi>u</mi>
<mn>1</mn>
</msub>
</mrow>
<mrow>
<msub>
<mi>u</mi>
<mn>2</mn>
</msub>
</mrow>
</mfrac>
<mo>=</mo><mfrac>
<mrow>
<msub>
<mi>N</mi>
<mn>1</mn>
</msub>
</mrow>
<mrow>
<msub>
<mi>N</mi>
<mn>2</mn>
</msub>
</mrow>
</mfrac>
<mo>=</mo><mi>c</mi><mo>&#x2208;</mo><mi>R</mi></mrow>
</math>
<label>(3.6)</label>
</p>
<p role="indent"><sup>10</sup>Strictly speaking, this concerns the no load turns ratio. The non ideality of real transformers considered in section 3.1.3 leads to a deviation which is load independent.</p>
<target target-type="page" id="page_47">47</target>
<sec id="sec_3_1_1">
<p role="non-indent">Since the number of turns is a real value for both windings the turn ratio is real as well.<sup>11</sup></p>
<p role="indent">Corresponding to the third assumption (µ = ∞) the magnetic resistance of the core is zero. Ohm’s law of the magnetic circuit gives a relation between the magnetic voltage excitation θ, the magnetic flux Φ and the reluctance Rm:
<math display='block'>
<mrow>
<mi>&#x03B8;</mi><mo>=</mo><msub>
<mi>R</mi>
<mi>m</mi>
</msub>
<mi>&#x03D5;</mi></mrow>
</math>
<label>(3.7)</label>
</p>
<p role="non-indent">The magnetic voltage is the so-called ampere-turns, i.e. the product of current times the number of turns of a coil. For the ideal case Rm = 0, there</p>
<fig id="fig_3_3">
<label>Figure 3.3</label>
<label>Idealtransformer.</label>
<graphic href="figure3.3.jpg"/>
</fig>
<p role="non-indent">is no magnetic voltage drop along the iron core. The sum of the ampere windings of primary and secondary side result in
<math display='block'>
<mrow>
<msub>
<mi>N</mi>
<mn>1</mn>
</msub>
<msub>
<mi>i</mi>
<mn>1</mn>
</msub>
<mo>+</mo><msub>
<mi>N</mi>
<mn>2</mn>
</msub>
<msubsup>
<mi>i</mi>
<mn>2</mn>
<mo>&#x0027;</mo>
</msubsup>
<mo>=</mo><msub>
<mi>R</mi>
<mi>m</mi>
</msub>
<msub>
<mi>&#x03D5;</mi>
<mi>h</mi>
</msub>
<mo>=</mo><mn>0</mn></mrow>
</math>
<label>(3.8)</label>
</p>
<p role="non-indent">The quotient between the secondary and primary currents yields the turns ratio
<math display='block'>
<mrow>
<mfrac>
<mrow>
<msubsup>
<mi>i</mi>
<mn>2</mn>
<mo>&#x0027;</mo>
</msubsup>
</mrow>
<mrow>
<msub>
<mi>i</mi>
<mn>1</mn>
</msub>
</mrow>
</mfrac>
<mo>=</mo><mo>&#x2212;</mo><mfrac>
<mrow>
<msub>
<mi>N</mi>
<mn>1</mn>
</msub>
</mrow>
<mrow>
<msub>
<mi>N</mi>
<mn>2</mn>
</msub>
</mrow>
</mfrac>
<mo>=</mo><mo>&#x2212;</mo><mi>c</mi></mrow>
</math>
<label>(3.9></label>
</p>
<p role="non-indent">Just as for the voltage also the current on the secondary side is dependent only on the primary current and on the turns ratio. We now define
<math display='block'>
<mrow>
<msub>
<mi>i</mi>
<mn>2</mn>
</msub>
<mo>=</mo><mo>&#x2212;</mo><msubsup>
<mi>i</mi>
<mn>2</mn>
<mo>&#x0027;</mo>
</msubsup>
</mrow>
</math>
<label>(3.10)</label>
</p>
<p role="non-indent">and obtain the situation as depicted in Figure 3.3, and the relation between the currents can be written as</p>
<hr/>
<p role="indent"><sup>11</sup>For three-phase transformers, a phase shift between the secondary and primary voltage can occur which means that the turns ratio is complex (see section 3.2).</p>
<math display='block'>
<mrow>
<mfrac>
<mrow>
<msub>
<mi>i</mi>
<mn>2</mn>
</msub>
</mrow>
<mrow>
<msub>
<mi>i</mi>
<mn>1</mn>
</msub>
</mrow>
</mfrac>
<mo>=</mo><mi>c</mi></mrow>
</math>
<label>(3.11)</label>
<p role="indent">When assuming sinusoidal currents, the magnetic flux and the thereby induced voltages are also sinusoidal. Sinusoidal currents and voltages can be described by phasors according to equation (2.9).</p>
<p role="indent">In the equations (3.1a)-(3.11) u, i and Φ can be substituted by the corresponding phasors and Φ.</p>
<p role="indent">Thus we know how to translate voltages and currents between the primary and secondary sides. Now we want to examine how to convert impedances from one to the other side in the case of an ideal transformer. This conversion is called impedance transformation. Considering Figure 3.4, we can set up on each side of the ideal transformer an equation:
<math display='block'>
<mrow>
<msub>
<munder accentunder='true'>
<mi>U</mi>
<mo>_</mo>
</munder>
<mn>1</mn>
</msub>
<mo>=</mo><msubsup>
<munder accentunder='true'>
<mi>E</mi>
<mo>_</mo>
</munder>
<mn>1</mn>
<mi>a</mi>
</msubsup>
<mo>=</mo><mi>c</mi><msubsup>
<munder accentunder='true'>
<mi>E</mi>
<mo>_</mo>
</munder>
<mn>2</mn>
<mi>a</mi>
</msubsup>
<mo>=</mo><mi>c</mi><mfenced>
<mrow>
<msub>
<munder accentunder='true'>
<mi>U</mi>
<mo>_</mo>
</munder>
<mn>2</mn>
</msub>
<mo>+</mo><msub>
<munder accentunder='true'>
<mi>I</mi>
<mo>_</mo>
</munder>     
<mn>2</mn>
</msub>
<msub>
<munder accentunder='true'>
<mi>Z</mi>
<mo>_</mo>
</munder>  
<mn>2</mn>
</msub>
</mrow>
</mfenced></mrow>
</math>
<label>(3.12a)</label>
<math display='block'>
<mrow>
<msub>
<munder accentunder='true'>
<mi>U</mi>
<mo>_</mo>
</munder>  
<mn>2</mn>
</msub>
<mo>=</mo><msubsup>
<munder accentunder='true'>
<mi>E</mi>
<mo>_</mo>
</munder> 
<mn>2</mn>
<mi>b</mi>
</msubsup>
<mo>=</mo><munder accentunder='true'>
<mn>1</mn>
<mo>_</mo>
</munder>
<msubsup>
<munder accentunder='true'>
<mi>E</mi>
<mo>_</mo>
</munder> 
<mn>1</mn>
<mi>b</mi>
</msubsup>
<mo>=</mo><munder accentunder='true'>
<mn>1</mn>
<mo>_</mo>
</munder>
<mfenced>
<mrow>
<msub>
<munder accentunder='true'>
<mi>U</mi>
<mo>_</mo>
</munder>   
<mn>1</mn>
</msub>
<mo>+</mo><msub>
<munder accentunder='true'>
<mi>I</mi>
<mo>_</mo>
</munder> 
<mn>1</mn>
</msub>
<msub>
<munder accentunder='true'>
<mi>Z</mi>
<mo>_</mo>
</munder>  
<mn>1</mn>
</msub>
</mrow>
</mfenced></mrow>
</math>
<label>(3.12b)</label>
<fig id="fig_3_4">
<label>Figure 3.4</label>
<caption>Impedance transformation from secondary to primary side.</caption>
<graphic href="figure3.4.jpg"/>
</fig>
</p>
<p role="indent">These equations can be solved for :<math display='block'>
<mrow>
<mi>c</mi><msub>
<munder accentunder='true'>
<mi>U</mi>
<mo>_</mo>
</munder> 
<mn>2</mn>
</msub>
</mrow>
</math>
<math display='block'>
<mrow>
<mi>c</mi><msub>
<munder accentunder='true'>
<mi>U</mi>
<mo>_</mo>
</munder> 
<mn>2</mn>
</msub>
<mo>=</mo><msub>
<munder accentunder='true'>
<mi>U</mi>
<mo>_</mo>
</munder> 
<mn>1</mn>
</msub>
<mo>&#x2212;</mo><mi>c</mi><msub>
<munder accentunder='true'>
<mi>I</mi>
<mo>_</mo>
</munder> 
<mn>2</mn>
</msub>
<msub>
<munder accentunder='true'>
<mi>Z</mi>
<mo>_</mo>
</munder>  
<mn>2</mn>
</msub>
</mrow>
</math>
<label>(3.13a)</label>
<math display='block'>
<mrow>
<mi>c</mi><msub>
<munder accentunder='true'>
<mi>U</mi>
<mo>_</mo>
</munder> 
<mn>2</mn>
</msub>
<mo>=</mo><msub>
<munder accentunder='true'>
<mi>U</mi>
<mo>_</mo>
</munder> 
<mn>1</mn>
</msub>
<mo>&#x2212;</mo><mi>c</mi><msub>
<munder accentunder='true'>
<mi>I</mi>
<mo>_</mo>
</munder> 
<mn>1</mn>
</msub>
<msub>
<munder accentunder='true'>
<mi>Z</mi>
<mo>_</mo>
</munder>
<mn>1</mn>
</msub>
</mrow>
</math>
<label>(3.13b)</label>
which means that<math display='block'>
<mrow>
<mn>0</mn><mo>=</mo><mo>&#x2212;</mo><mi>c</mi><msub>
<mi>I</mi>
<mn>2</mn>
</msub>
<msub>
<munder accentunder='true'>
<mi>Z</mi>
<mo>_</mo>
</munder>
<mn>2</mn>
</msub>
<mo>+</mo><msub>
<munder accentunder='true'>
<mi>I</mi>
<mo>_</mo>
</munder> 
<mn>1</mn>
</msub>
<msub>
<mi>Z</mi>
<mn>1</mn>
</msub>
</mrow>
</math> which can<label>(3.14)</label>
be written as<math display='block'>
<mrow>
<mfrac>
<mrow>
<msub>
<munder accentunder='true'>
<mi>Z</mi>
<mo>_</mo>
</munder> 
<mn>1</mn>
</msub>
</mrow>
<mrow>
<msub>
<munder accentunder='true'>
<mi>Z</mi>
<mo>_</mo>
</munder> 
<mn>2</mn>
</msub>
</mrow>
</mfrac>
<mo>=</mo><mi>c</mi><mfrac>
<mrow>
<msub>
<munder accentunder='true'>
<mi>I</mi>
<mo>_</mo>
</munder> 
<mn>2</mn>
</msub>
</mrow>
<mrow>
<msub>
<munder accentunder='true'>
<mi>I</mi>
<mo>_</mo>
</munder> 
<mn>1</mn>
</msub>
</mrow>
</mfrac>
<mo>=</mo><msup>
<mi>c</mi>
<mn>2</mn>
</msup>
</mrow>
</math>
<label>(3.15)</label>
</p>
<p role="non-indent">Both circuits in Figure 3.4 behave equivalently as long as equation (3.15) is fulfilled. The behavior of the two port is not changed if the impedances are</p>
<p role="non-indent">exchanged according to this ratio. Using equation (3.15) impedances can be converted arbitrarily between the primary and secondary sides.<sup>12</sup></p>
<p role="non-indent">The transformations for voltages, currents and impedances were derived above and we are now able to refer each of this quantities to the other side. Recapitulating:</p>
<ul type="dash">
<li>The voltages behave according to the turns ratio.</li>
<li>The currents act inversely to the turns ratio.</li>
<li>The impedances perform according to the square of the turns ratio.</li>
</ul>
<p role="non-indent">As mentioned, the transformer was assumed to be ideal in this first representation. To obtain a more realistic model we extend the ideal model with additional elements.</p>
</sec>
<sec id="sec_3_1_3">
<label>3.1.3</label>
<title>Realistic Transformation Model</title>
<p role="non-indent">The ideal transformer model in section 3.1.2 is now improved step by step by considering three important non-idealities.Flux leakage</p>
<p role="non-indent">The leaking flux interlinked with only one winding can be considered to be caused by separate coils in the primary and the secondary circuits. In each case we obtain a<italic>leakage reactance</italic> for the primary and secondary side with<italic>leakage inductance</italic> Lσ1 and Lσ2, respectively. The leakage fluxes flow in the air and are therefore linear:
<math display='block'>
<mrow>
<mi>&#x03BB;</mi><mi>&#x03C3;</mi><mn>1</mn><mo>=</mo><mi>L</mi><mi>&#x03C3;</mi><mn>1</mn><mi>i</mi><mn>1</mn></mrow>
</math>
<label>(3.16a)</label>
<math display='block'>
<mrow>
<msub>
<mi>&#x03BB;</mi>
<mrow>
<mi>&#x03C3;</mi><mn>2</mn></mrow>
</msub>
<mo>=</mo><msub>
<mi>L</mi>
<mrow>
<mi>&#x03C3;</mi><mn>2</mn></mrow>
</msub>
<msubsup>
<mi>i</mi>
<mn>2</mn>
<mo>&#x0027;</mo>
</msubsup>
</mrow>
</math>
<label>(3.16b)</label>
</p>
<p role="non-indent">The coupling between windings becomes therefore incomplete due to the leakage fluxes, they present a non-ideality of the transformer.</p>
<sec id="sec_Copper Losses">
<p role="non-indent">Real windings have ohmic losses. Considering this, the primary and secondary terminal voltage result from the sum of the ohmic voltage drop over the winding and the induced voltage
<math display='block'>
<mrow>
<msub>
<mi>l</mi>
<mn>1</mn>
</msub>
<mo>=</mo><msub>
<mi>R</mi>
<mn>1</mn>
</msub>
<msub>
<mi>i</mi>
<mn>1</mn>
</msub>
<mo>+</mo><mfrac>
<mrow>
<mi>d</mi><msub>
<mi>&#x03BB;</mi>
<mn>1</mn>
</msub>
</mrow>
<mrow>
<mi>d</mi><mi>t</mi></mrow>
</mfrac>
<mo>=</mo><msub>
<mi>R</mi>
<mn>1</mn>
</msub>
<msub>
<mi>i</mi>
<mn>1</mn>
</msub>
<mo>+</mo><mfrac>
<mi>d</mi>
<mrow>
<mi>d</mi><mi>t</mi></mrow>
</mfrac>
<mfenced>
<mrow>
<msub>
<mi>&#x03BB;</mi>
<mrow>
<mi>&#x03C3;</mi><mn>1</mn></mrow>
</msub>
<mo>+</mo><msub>
<mi>N</mi>
<mn>1</mn>
</msub>
<msub>
<mi>&#x03D5;</mi>
<mi>h</mi>
</msub>
</mrow>
</mfenced></mrow>
</math>
<label>(3.17a)</label>
<math display='block'>
<mrow>
<msub>
<mi>l</mi>
<mn>2</mn>
</msub>
<mo>=</mo><msub>
<mi>R</mi>
<mn>2</mn>
</msub>
<msubsup>
<mi>i</mi>
<mn>2</mn>
<mo>&#x0027;</mo>
</msubsup>
<mo>+</mo><mfrac>
<mrow>
<mi>d</mi><msub>
<mi>&#x03BB;</mi>
<mn>2</mn>
</msub>
</mrow>
<mrow>
<mi>d</mi><mi>t</mi></mrow>
</mfrac>
<mo>=</mo><msub>
<mi>R</mi>
<mn>2</mn>
</msub>
<msubsup>
<mi>i</mi>
<mn>2</mn>
<mo>&#x0027;</mo>
</msubsup>
<mo>+</mo><mfrac>
<mi>d</mi>
<mrow>
<mi>d</mi><mi>t</mi></mrow>
</mfrac>
<mfenced>
<mrow>
<msub>
<mi>&#x03BB;</mi>
<mrow>
<mi>&#x03C3;</mi><mn>2</mn></mrow>
</msub>
<mo>+</mo><msub>
<mi>N</mi>
<mn>2</mn>
</msub>
<msub>
<mi>&#x03D5;</mi>
<mi>h</mi>
</msub>
</mrow>
</mfenced></mrow>
</math>
<label>(3.17b)</label>
</p>
<hr/>
<p role="indent"><sup>12</sup>Equation (3.15) is not only valid for elements described as complex numbers but also for R, L or C.</p>
<target target-type="page" id="page_50">50</target>
<p role="non-indent">where R1, R2 denote the resistances of the primary and secondary winding, respectively. Incorporating equations (3.16a) and (3.16b) we obtain
<math display='block'>
<mrow>
<msub>
<mi>u</mi>
<mn>1</mn>
</msub>
<mo>=</mo><msub>
<mi>R</mi>
<mn>1</mn>
</msub>
<msub>
<mi>i</mi>
<mn>1</mn>
</msub>
<mo>+</mo><msub>
<mi>L</mi>
<mrow>
<mi>&#x03C3;</mi><mn>1</mn></mrow>
</msub>
<mfrac>
<mn>1</mn>
<mrow>
<mi>d</mi><mi>t</mi></mrow>
</mfrac>
<mo>+</mo><msub>
<mi>N</mi>
<mn>1</mn>
</msub>
<mfrac>
<mi>h</mi>
<mrow>
<mi>d</mi><mi>t</mi></mrow>
</mfrac>
</mrow>
</math>
<label>(3.18a)</label>
<math display='block'>
<mrow>
<msub>
<mi>u</mi>
<mn>2</mn>
</msub>
<mo>=</mo><msub>
<mi>R</mi>
<mn>2</mn>
</msub>
<msubsup>
<mi>i</mi>
<mn>2</mn>
<mrow>
<mo>&#x2212;</mo><mn>1</mn></mrow>
</msubsup>
<mo>+</mo><msub>
<mi>L</mi>
<mrow>
<mi>&#x03C3;</mi><mn>2</mn></mrow>
</msub>
<mfrac>
<mrow>
<mi>d</mi><msubsup>
<mi>t</mi>
<mn>2</mn>
<mrow>
<mo>&#x2212;</mo><mn>1</mn></mrow>
</msubsup>
</mrow>
<mrow>
<mi>d</mi><mi>t</mi></mrow>
</mfrac>
<mo>+</mo><msub>
<mi>N</mi>
<mn>2</mn>
</msub>
<mfrac>
<mrow>
<mi>d</mi><msub>
<mi>&#x03D5;</mi>
<mi>h</mi>
</msub>
</mrow>
<mrow>
<mi>d</mi><mi>t</mi></mrow>
</mfrac>
</mrow>
</math>
<label>(3.18b)</label>
</p>
<p role="non-indent">With equation (3.10) we can reformulate (3.18b) into:
<math display='block'>
<mrow>
<msub>
<mi>u</mi>
<mn>2</mn>
</msub>
<mo>=</mo><mo>&#x2212;</mo><msub>
<mi>R</mi>
<mn>2</mn>
</msub>
<msubsup>
<mi>i</mi>
<mn>2</mn>
<mrow></mrow>
</msubsup>
<mo>&#x2212;</mo><msub>
<mi>L</mi>
<mrow>
<mi>&#x03C3;</mi><mn>2</mn></mrow>
</msub>
<mfrac>
<mrow>
<mi>d</mi><msubsup>
<mi>i</mi>
<mn>2</mn>
<mrow></mrow>
</msubsup>
</mrow>
<mrow>
<mi>d</mi><mi>t</mi></mrow>
</mfrac>
<mo>+</mo><msub>
<mi>N</mi>
<mn>2</mn>
</msub>
<mfrac>
<mrow>
<mi>d</mi><msub>
<mi>&#x03D5;</mi>
<mi>h</mi>
</msub>
</mrow>
<mrow>
<mi>d</mi><mi>t</mi></mrow>
</mfrac>
</mrow>
</math>
<label>(3.19)</label>
</p>
<p role="non-indent">We incorporate these further deviations from the ideal behavior by inserting the two elements in the transformer model (see figure 3.5).</p>
<p role="indent">As shown in section 3.1.2 we can now convert the impedances of the secondary side to the primary side. Figure 3.6 shows the new equivalent network with the elements
Rt = R1 + c2R2<label>(3.20)</label>
and Lt = Lσ1 + c2Lσ2<label>(3.21)</label>
</p>
<p role="non-indent">This model includes non-idealities originating from flux leakage and ohmic losses in the windings.</p>
<fig id="fig_3_5">
<label>Figure 3.5</label>
<caption>Transformer model with primary and secondary leakage inductances and winding resistances.</caption>
<graphic href="figure3.5.jpg"/>
</fig>
<target target-type="page" id="page_51">51</target>
<fig id="fig_3_6">
<label>Figure 3.6</label>
<caption>Transformer model with resistances and leakage inductances transformed to primary side.</caption>
<graphic href="figure3.6.jpg"/>
</fig>
</sec>
<sec id="sec_Core Losses">
<p role="non-indent">The magnetic conductor, the iron core, is not completely ideal either. Voltage and frequency dependent losses are occurring in the conductor. Therewith, the transformer delivers less power on the secondary side than it consumes on the primary side. The transformer carries a current on the primary side although no current is flowing on the secondary side, as the losses in the iron need to be modelled. These are referred to as no load losses. They are composed of the primary winding losses and the core losses.</p>
<p role="indent">The reactive part of the losses in the iron can be modelled as a<italic>magnetization inductance</italic>. This consumes the magnetization current which is calculated in the following</p>
<p role="indent">We start again with the Ohm’s law of the magnetic circuit according to equation (3.7). Considering the magnetic resistance of the core Rm = 06 yields
<math display='block'>
<mrow>
<mi>&#x03B8;</mi><mo>=</mo><msub>
<mi>R</mi>
<mi>m</mi>
</msub>
<msub>
<mi>&#x03D5;</mi>
<mi>h</mi>
</msub>
<mo>=</mo><msub>
<mi>N</mi>
<mn>1</mn>
</msub>
<msub>
<mi>i</mi>
<mn>1</mn>
</msub>
<mo>+</mo><msub>
<mi>N</mi>
<mn>2</mn>
</msub>
<msubsup>
<mi>i</mi>
<mn>2</mn>
<mrow>
<mo>&#x2212;</mo><mn>1</mn></mrow>
</msubsup>
</mrow>
</math>
<label>(3.22)</label>
</p>
<p role="non-indent">Assuming a current of  = 0 on the secondary side we obtain the magnetization current as
<math display='block'>
<mrow>
<msub>
<mi>i</mi>
<mn>1</mn>
</msub>
<msub>
<mo>&#x007C;</mo>
<mrow>
<msubsup>
<mi>i</mi>
<mn>2</mn>
<mn>1</mn>
</msubsup>
<mo>=</mo><mn>0</mn></mrow>
</msub>
<mo>=</mo><msub>
<mi>i</mi>
<mi>m</mi>
</msub>
<mo>=</mo><mfrac>
<mrow>
<msub>
<mi>R</mi>
<mi>m</mi>
</msub>
<msub>
<mi>&#x03D5;</mi>
<mi>h</mi>
</msub>
</mrow>
<mrow>
<msub>
<mi>N</mi>
<mn>1</mn>
</msub>
</mrow>
</mfrac>
</mrow>
</math>
<label>(3.23)</label>
</p>
<p role="non-indent">Taking into account this equation as well as eq. (3.22) the primary current results as a sum of the magnetization current and the secondary current, translated to the primary side:
<math display='block'>
<mrow>
<msub>
<mi>i</mi>
<mn>1</mn>
</msub>
<mo>=</mo><msub>
<mi>i</mi>
<mi>m</mi>
</msub>
<mo>&#x2212;</mo><mfrac>
<mrow>
<mi>N</mi><mmultiscripts>
<mrow></mrow>
<mprescripts/>
<mn>2</mn>
<none/>
</mmultiscripts>
</mrow>
<mrow>
<msub>
<mi>N</mi>
<mn>1</mn>
</msub>
</mrow>
</mfrac>
<msubsup>
<mi>i</mi>
<mn>2</mn>
<mn>1</mn>
</msubsup>
<mo>=</mo><msub>
<mi>i</mi>
<mi>m</mi>
</msub>
<mo>+</mo><mfrac>
<mrow>
<msub>
<mi>i</mi>
<mn>2</mn>
</msub>
</mrow>
<mi>c</mi>
</mfrac>
</mrow>
</math>
<label>(3.24)</label>
</p>
<p role="non-indent">The primary current is the sum of the magnetization current and the transformed secondary current. The magnetization current is“tapped”off between primary and secondary side and amounts to less than 1% of the nominal current for realistic power transformers. In the circuit we can incorporate this current by introducing a<italic>magnetizing or main inductance</italic> L<sub>h</sub>
<target target-type="page" id="page_52">52</target>
(see Figure 3.7). The value of this inductance can be derived from the equation for the
<fig id="fig_3_7">
<label>Figure 3.7</label>
<caption>Transformer model with magnetizing inductance, L<sub>h</sub>.</caption>
<graphic href="figure3.7.jpg"/>
</fig>
</p>
<p role="non-indent">induced voltage
<math display='block'>
<mrow>
<msub>
<mi>N</mi>
<mn>1</mn>
</msub>
<mfrac>
<mrow>
<mi>d</mi><msub>
<mi>&#x03D5;</mi>
<mi>h</mi>
</msub>
</mrow>
<mrow>
<mi>d</mi><mi>t</mi></mrow>
</mfrac>
<mo>=</mo><msub>
<mi>L</mi>
<mi>h</mi>
</msub>
<mfrac>
<mrow>
<mi>d</mi><msub>
<mi>i</mi>
<mi>m</mi>
</msub>
</mrow>
<mrow>
<mi>d</mi><mi>t</mi></mrow>
</mfrac>
</mrow>
</math>
<label>(3.25)</label>
</p>
<p role="non-indent">For real transformers, this inductance is very large as compared with the leakage inductances
Lh >> Lt<label>(3.26)</label>
</p>
<p role="indent">The active losses in the core are modelled by a resistance Rh. In the circuit, we introduce this in parallel with the magnetization inductance. Analogous to the inductances we have
<math display='block'>
<mrow>
<msub>
<mi>R</mi>
<mi>h</mi>
</msub>
<mo>&#x003E;</mo><mo>&#x003E;</mo><msub>
<mi>R</mi>
<mi>t</mi>
</msub>
</mrow>
</math>
<label>(3.27)</label>
</p>
<fig id="fig_3_8">
<label>Figure 3.8</label>
<caption>Complete transformer model.</caption>
<graphic href="figure3.8.jpg"/>
</fig>
<p role="indent">The model in figure 3.8 now takes all the above discussed deviations from the ideal transformer into account. These are summarized again:
<ul type="dash">
<li>–	Flux leakage (inductive by Lt)</li>
<li>–	Winding losses (ohmic by Rt)</li>
<li>–	Core losses (ohmic by Rh and inductive by Lh)</li>
</ul>
</p>
<p role="indent">Because of (3.26) and (3.27) the shunt elements Rh and Lh are often neglected at nominal operation conditions of the transformer. The transformer can then be modelled as a complex serial impedance  and an ideal transformer with turns ratio c = N1/N2. Figure 3.9 shows such an equivalent model. This represents an important and often used model in power system analysis. In no-load operations (i2 = 0), these shunt elements can often not be neglected.</p>
<fig id="fig_3_9">
<label>Figure 3.9</label>
<caption>Simplified transformer model for energy transmission.</caption>
<graphic href="figure3.9.jpg"/>
</fig>
</sec>
</sec>
<sec id="sec_3_2">
<label>3.2</label>
<title>Three-Phase Transformer</title>
<p role="non-indent">To transform the voltages of all three phases of a three-phase system, three individual single phase transformer transformations can be performed. Basically, there exist four possibilities to connect three-phase transformers using wye and delta connections: primary and secondary windings can be connected in each case either in wye or delta configuration<sup>13</sup></p>
<p role="indent">The transformation ratio and the phase shifting between primary and secondary winding as well as the behavior at asymmetric operation depend on the so-called vector group of the transformer, apart from that each configuration features different grounding possibilities, more about this in later chapters.</p>
<hr/>
<p role="indent"><sup>13</sup>Apart from wye and delta connection there exists for example the possibility of a so-called zig-zag connection, analogous labelled as Z or z connection. Other types of connections are also possible.</p>
<target target-type="page" id="page_54">54</target>
<p role="indent">The labelling of the vector group is carried out along a standardized scheme consisting of two letters and one number:
<ol>
<li>1.	The connection of the high voltage winding is labelled with a capitalletter (D for delta or delta and Y for wye).</li>
<li>2.	The connection for low voltage winding is described with lower caseletters (d or y).</li>
<li>3.	A number which indicates the phase shift between primary and secondary winding as a multiple of 30◦ is also added (n in equation (3.31), counterclockwise).</li>
</ol>
</p>
<p role="non-indent">The notation Yd5, as an example, represents high voltage wye connection, low voltage delta connection and a phase shift of 5 · 30◦ = 150◦. Equal connections of primary and secondary sides yields the connection group Yy0 or Dd0</p>
<p role="indent">For power infeed in high voltage nets the Yd configuration is often used. First, the physical winding turns ratio is optimally utilized, second a neutral conductor can be designed and grounded on the high voltage side. In Fig. 3.10 such a configuration is depicted. Between the star node of the transformer and earth a grounding impedance (earthing impedance) is connected. Features and purpose of this arrangement will be discussed in chapter 7.</p>
<fig id="fig_3_10">
<label>Figure 3.10</label>
<caption>Yd-connection for connecting a generator or a distribution system to the transmission grid. On the high voltage side the transformer neutral point is grounded via an impedance .</caption>
<graphic href="figure3.10.jpg"/>
</fig>
<sec id="sec_3_2_1">
<label>3.2.1</label>
<title>Design of Three-Phase Transformers</title>
<p role="non-indent">It is also possible to put all primary and secondary windings on a common magnetic conductor. Therewith, one saves material and weight which plays an important role in relation to the transport. Apart from that, less space is required
<target target-type="page" id="page_55">55</target>
compared with three single transformers. The savings can be compared to those of a three-phase cable vs. three single phase cables.</p>
<p role="indent">Iron core and windings can be designed and configured in many different ways. Figure 3.11 shows the basic construction of a five limb transformer.Three limb transformers are also common. Their principal design is similar to the five limb configuration, only the additional not winded limb (left and right) are missing.</p>
<fig id="fig_3_11">
<label>Figure 3.11</label>
<caption>Five limb three-phase transformer.</caption>
<graphic href="figure3.11.jpg"/>
</fig>
<p role="indent">In symmetric operation the flux in all three limbs add to
	ΦR + ΦS + ΦT = 0<label>(3.28)</label>
</p>
<p role="non-indent">This is the reason why the resulting flux in the yoke is zero. Only at asymmetric conditions the flux over the yoke and the possibly existing additional limbs (fourth and fifth) are non-zero. The design of the iron parts has therefore a considerable influence on the operation behavior at asymmetric load.</p>
</sec>
<sec id="sec_3_2_2">
<label>3.2.2</label>
<title>Three-Phase Transformer Model</title>
<p role="non-indent">In principal, the single phase model from section 3.1.3 can be used for modelling each single phase of the three-phase transformer.</p>
<p role="indent">Considering the conditions at Yd or Dy configurations, namely for unequal connections of primary and secondary sides, two aspects can be observed:
<ol>
<li>1.	The same voltages are not connected at primary and secondary inductances. The phase voltage is at one side, the phase to phase voltage at the other side. Considering for example the Yd configuration in figure 3.10, the phase to phase voltage U lies over the generator side windings and the phase voltage   is applied over the high voltage side windings. Therewith, the actual turns ratio changes compared with the winding ratio.</li>
<target target-type="page" id="page_56">56</target>
<li>2.	Phase to phase and phase voltages differ concerning the phase shifttoo. Hence, additional to the amplitude a change of the phase occurs. Depending on the vector group and the phase connection the possible phase shifting amounts to an integer multiple of π/6 = 30◦.</li>
</ol>
</p>
<fig id="fig_3_12">
<label>Figure 3.12</label>
<caption>. Single phase transformer model taking the three phase connections into account.</caption>
<graphic href="figure3.12.jpg"/>
</fig>
<p role="non-indent">Both of these points influence the turns ratio. The effect in amplitude is incorporated by the multiplication of the regular turns ratio with the factor k. According to the reasoning above the following holds</p>
<p role="indent">Dy-configuration:<math display='block'>
<mrow>
<mi>k</mi><mo>=</mo><mfrac>
<mn>1</mn>
<mrow>
<msqrt>
<mn>3</mn>
</msqrt>
</mrow>
</mfrac>
</mrow>
</math><label>(3.29a)</label>
Yd-configuration: k = √3<label>(3.29b)</label>
</p>
<p role="indent">We incorporate the phase shift into the model by adding a purephase shifting element to the ideal transformer in figure 3.9. The phase shift may add up to an integer multiple of π/6 = 30◦. Accordingly, we multiply the turns ratio by a phasor with magnitude 1 and phase nπ/6
ejnπ/6</p>
<p role="indent">where n ∈ Z (see figure 3.12). We remember that n occurs as well in the labelling of vector groups, namely as a number after the labelling of the connections (e.g., Ydn). The norm of the transformation ratio is not influenced due to
|ejnπ/6| = 1<label>(3.30)</label></p>
<p role="indent">However,the resulting turns ratio contains also a phase shift and is therefore described by a complex number. Finally, we obtain
<math display="block">
<mi>k</mi>
<mo>&#x22C5;</mo>
<mfrac>
<msub>
<mi>N</mi>
<mn>1</mn>
</msub>
<msub>
<mi>N</mi>
<mn>2</mn>
</msub>
</mfrac>
<mo>&#x22C5;</mo>
<msup>
<mi>e</mi>
<mrow>
<mi>j</mi>
<mi>n</mi>
<mi>&#x3C0;</mi>
<mo>/</mo>
<mn>6</mn>
</mrow>
</msup>
<mo>=</mo>
<munder>
<mi>c</mi>
<mo>&#x0332;</mo>
</munder>
<mo>&#x2208;</mo>
<mi>&#x2102;</mi>
</math>
<label>(3.31)</label>
</p>
<target target-type="page" id="page_57">57</target>
<p role="non-indent">Figure 3.13 shows a single phase equivalent network of this model. The ideal transformer and the phase shifting element are merged here to one element.</p>
<p role="indent">In a real power transmission grid many connections exist via transformers. The different voltage levels, generators and loads are connected via transformers. If transformers operate in parallel, the vector group connections need to be observed in special.
<fig id="fig_3_13">
<label>Figure 3.13</label>
<caption>. Single phase transformer model with complex turns ratio modelling a three phase transformer.</caption>
<graphic href="figure3.13.jpg"/>
</fig>
</p>
</sec>
</sec>
</sec>
</sec>
</body>
</book-part>
<book-part book-part-type="chapter" id="chapter4">
<book-part-meta>
<title-group>
<label>Chapter 4</label>
<title>Per Unit System</title>
</title-group>
</book-part-meta>
<body>
<sec id="chapter-4">
<p role="noindent"><i>This chapter deals with the description with per unit values. This is nothing else than relating a size to a predefined base unit and then describing it as a multiple of this unit. This description is common in power engineering and can be helpful e.g. when dealing with certain quantities in electric grids.</i></p>

<sec id="sec-4-1">
<label>4.1</label>
<title>Reason for the Calculation with Per Unit Values</title>
<p role="noindent">Normally, physical quantities are described as a product of a number and a unit, e.g. $U = 400$ kV. These units are normally SI units and are uniquely and globally defined. This has normally significant advantages, but sometimes other methods of describing quantities can be practical.</p>
  
<p role="indent">On the other hand, one can choose a description where the base is not defined by an independent base system, e.g. by the SI system, but the base units are selected so that certain other advantages are achieved. This is done when one uses the so called <i>per unit</i> or <i>p.u. system</i>, which will be elaborated in the following. Thereby, the value of a quantity is given as a multiple of a predefined <i>base value</i>, i.e. the size is related to this base value. This value is dimensionless and is referred to as the <i>per unit (p.u.)</i> value of this quantity. In this system, the various quantities are given as</p>

<math display="block">
<mtext>quantity in p.u.</mtext>
<mo>=</mo>
<mfrac>
<mtext>actual value</mtext>
<mtext>base value</mtext>
</mfrac>
</math>

<p role="noindent">Choosing the base value appropriately, the p.u. values turn out to be of great practical value.</p>
  
<p role="indent">If, for example, the voltage in a node is related to the nominal voltage of the grid, e.g. 400 kV the value $u = 0.93$ p.u. is more useful at first glance than $U = 372.03$ kV. One notices instantly that the voltage lies 7% below nominal value.</p>
  
<p role="indent">Systems with pieces of equipment with different ratings, e.g. transformers with different nominal currents, are often more manageable and easy to compare when describing different values in p.u. rather than by specifying their absolute values. Describing, for example, the current values of two transformers in each case related to the maximal allowed operating current with $i_{1} = 0.98$ p.u. and $i_{2} = 0.35$ p.u., one recognizes instantly that the first transformer is operating close to its loading limit whereas the seconde one is far off its limit.</p>
  
<p role="indent">A further advantage of using the p.u. system occurs in power system calculations with computers. By choosing the base values appropriately, a description of the p.u. values within the same range can be achieved although the original systems were of different ratings (e.g. choose 100 MVA = 1 p.u. for the calculation of large grids and 1 MVA = 1 p.u. for smaller grids). This aspect can be advantageous when using numerical calculation methods.</p>
  
<p role="indent">Another advantage of these systems is essential for the description of electric machines and transformers. For example, the leakage reactance of a transformer in p.u., with the transformer ratings as base units, see below, corresponds to its relative short circuit voltage, which usually is in the order of 0.05 - 0.20 p.u., whereas its value in ohm can vary over a very wide range depending on size and voltage level.</p>

<target type="page" id="page-53">53</target>
</sec>

<sec id="sec-4-2">
<label>4.2</label>
<title>Example of Use of P.U. Values</title>
<p role="noindent">We will now represent the values of a simple circuit in the p.u. system. For this, we consider the example in figure 4.1, where $X_{L} = \omega L$ and $X_{C} = \frac{1}{\omega C}$. For the series connection of the elements $R$, $jX_{L}$ and $-jX_{C}$ we obtain</p>

<fig id="fig_4_1">
<label>Figure 4.1.</label>
<caption><p>RLC series circuit.</p></caption>
<graphic href="figure4_1.jpg"/>
</fig>

<math display="block">
<munder>
<mi>U</mi>
<mo>&#x0332;</mo>
</munder>
<mo>=</mo>
<mi>R</mi>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mo>+</mo>
<mi>j</mi>
<msub>
<mi>X</mi>
<mi>L</mi>
</msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mo>&#x2212;</mo>
<mi>j</mi>
<msub>
<mi>X</mi>
<mi>C</mi>
</msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mspace width="4em"/>
<mtext>(4.1)</mtext>
</math>

<p role="noindent">By introducing a base voltage $U_{B}$, by which the equation above is divided, one obtains</p>

<math display="block">
<munder>
<mi>u</mi>
<mo>&#x0332;</mo>
</munder>
<mo>=</mo>
<mfrac>
<munder>
<mi>U</mi>
<mo>&#x0332;</mo>
</munder>
<msub>
<mi>U</mi>
<mi>B</mi>
</msub>
</mfrac>
<mo>=</mo>
<mfrac>
<mi>R</mi>
<msub>
<mi>U</mi>
<mi>B</mi>
</msub>
</mfrac>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mo>+</mo>
<mfrac>
<mrow>
<mi>j</mi>
<msub>
<mi>X</mi>
<mi>L</mi>
</msub>
</mrow>
<msub>
<mi>U</mi>
<mi>B</mi>
</msub>
</mfrac>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mo>&#x2212;</mo>
<mfrac>
<mrow>
<mi>j</mi>
<msub>
<mi>X</mi>
<mi>C</mi>
</msub>
</mrow>
<msub>
<mi>U</mi>
<mi>B</mi>
</msub>
</mfrac>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mspace width="4em"/>
<mtext>(4.2)</mtext>
</math>

<p role="noindent">where $\underline{u}$ is the voltage related to the base voltage $U_{B}$. $\underline{u}$ is a dimensionless value and is described in p.u. The base voltage $U_{B}$ is often chosen close to the nominal voltage of the system. The index "B", stands for "Basis", and denotes the nominal value.</p>
  
<p role="indent">Furthermore, a base power $S_{B}$ will be introduced. The choice of $S_{B}$ is arbitrary because two base values of the quantities in the relation</p>

<math display="block">
<msub>
<mi>S</mi>
<mi>B</mi>
</msub>
<mo>=</mo>
<msub>
<mi>U</mi>
<mi>B</mi>
</msub>
<mo>&#x22C5;</mo>
<msub>
<mi>I</mi>
<mi>B</mi>
</msub>
<mo>=</mo>
<mfrac>
<msubsup>
<mi>U</mi>
<mi>B</mi>
<mn>2</mn>
</msubsup>
<msub>
<mi>Z</mi>
<mi>B</mi>
</msub>
</mfrac>
<mspace width="4em"/>
<mtext>(4.3)</mtext>
</math>

<p role="noindent">can be chosen arbitrarily. After introducing the related power</p>

<math display="block">
<munder>
<mi>s</mi>
<mo>&#x0332;</mo>
</munder>
<mo>=</mo>
<mfrac>
<munder>
<mi>S</mi>
<mo>&#x0332;</mo>
</munder>
<msub>
<mi>S</mi>
<mi>B</mi>
</msub>
</mfrac>
<mspace width="4em"/>
<mtext>(4.4)</mtext>
</math>

<target type="page" id="page-54">54</target>
<p role="noindent">and voltage in equation (4.2) the base values for current and impedance are defined by the following relations:</p>

<label>(4.5)</label>
<math display="block">
<msub>
<mi>I</mi>
<mi>B</mi>
</msub>
<mo>=</mo>
<mfrac>
<msub>
<mi>S</mi>
<mi>B</mi>
</msub>
<msub>
<mi>U</mi>
<mi>B</mi>
</msub>
</mfrac>
</math>

<label>(4.6)</label>
<math display="block">
<msub>
<mi>Z</mi>
<mi>B</mi>
</msub>
<mo>=</mo>
<mfrac>
<msub>
<mi>U</mi>
<mi>B</mi>
</msub>
<msub>
<mi>I</mi>
<mi>B</mi>
</msub>
</mfrac>
<mo>=</mo>
<mfrac>
<msubsup>
<mi>U</mi>
<mi>B</mi>
<mn>2</mn>
</msubsup>
<msub>
<mi>S</mi>
<mi>B</mi>
</msub>
</mfrac>
</math>

<p role="noindent">Introducing the p.u. current</p>

<label>(4.7)</label>
<math display="block">
<munder>
<mi>i</mi>
<mo>&#x0332;</mo>
</munder>
<mo>=</mo>
<mfrac>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<msub>
<mi>I</mi>
<mi>B</mi>
</msub>
</mfrac>
</math>

<p role="noindent">equation (4.2) yields</p>

<label>(4.8)</label>
<math display="block">
<munder>
<mi>u</mi>
<mo>&#x0332;</mo>
</munder>
<mo>=</mo>
<mfrac>
<mrow>
<mi>R</mi>
<msub>
<mi>I</mi>
<mi>B</mi>
</msub>
</mrow>
<msub>
<mi>U</mi>
<mi>B</mi>
</msub>
</mfrac>
<mfrac>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<msub>
<mi>I</mi>
<mi>B</mi>
</msub>
</mfrac>
<mo>+</mo>
<mfrac>
<mrow>
<mi>j</mi>
<msub>
<mi>X</mi>
<mi>L</mi>
</msub>
<msub>
<mi>I</mi>
<mi>B</mi>
</msub>
</mrow>
<msub>
<mi>U</mi>
<mi>B</mi>
</msub>
</mfrac>
<mfrac>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<msub>
<mi>I</mi>
<mi>B</mi>
</msub>
</mfrac>
<mo>&#x2212;</mo>
<mfrac>
<mrow>
<mi>j</mi>
<msub>
<mi>X</mi>
<mi>C</mi>
</msub>
<msub>
<mi>I</mi>
<mi>B</mi>
</msub>
</mrow>
<msub>
<mi>U</mi>
<mi>B</mi>
</msub>
</mfrac>
<mfrac>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<msub>
<mi>I</mi>
<mi>B</mi>
</msub>
</mfrac>
</math>

<p role="noindent">The base value of the nominal impedance <math><msub><mi>Z</mi><mi>B</mi></msub></math> is the base for all impedances within the system, real and imaginary and complex ones. The p.u. values of the impedances are thus:</p>

<label>(4.9a)</label>
<math display="block">
<mi>r</mi>
<mo>=</mo>
<mfrac>
<mi>R</mi>
<msub>
<mi>Z</mi>
<mi>B</mi>
</msub>
</mfrac>
</math>
<label>(4.9b)</label>
<math display="block">
<msub>
<mi>x</mi>
<mi>L</mi>
</msub>
<mo>=</mo>
<mfrac>
<msub>
<mi>X</mi>
<mi>L</mi>
</msub>
<msub>
<mi>Z</mi>
<mi>B</mi>
</msub>
</mfrac>
</math>
<label>(4.9c)</label>
<math display="block">
<msub>
<mi>x</mi>
<mi>C</mi>
</msub>
<mo>=</mo>
<mfrac>
<msub>
<mi>X</mi>
<mi>C</mi>
</msub>
<msub>
<mi>Z</mi>
<mi>B</mi>
</msub>
</mfrac>
</math>

<p role="noindent">Now, all p.u. values can be placed into the original voltage equation (4.1) and we obtain the following in p.u.:</p>

<label>(4.10)</label>
<math display="block">
<munder>
<mi>u</mi>
<mo>&#x0332;</mo>
</munder>
<mo>=</mo>
<mi>r</mi>
<munder>
<mi>i</mi>
<mo>&#x0332;</mo>
</munder>
<mo>+</mo>
<mi>j</mi>
<msub>
<mi>x</mi>
<mi>L</mi>
</msub>
<munder>
<mi>i</mi>
<mo>&#x0332;</mo>
</munder>
<mo>&#x2212;</mo>
<mi>j</mi>
<msub>
<mi>x</mi>
<mi>C</mi>
</msub>
<munder>
<mi>i</mi>
<mo>&#x0332;</mo>
</munder>
</math>

<p role="noindent">Instead of the equation above one could also specify</p>

<label>(4.11)</label>
<math display="block">
<munder>
<mi>U</mi>
<mo>&#x0332;</mo>
</munder>
<mo>=</mo>
<munder>
<mi>Z</mi>
<mo>&#x0332;</mo>
</munder>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
</math>

<p role="noindent">for the circuit depicted in figure 4.1 where the overall impedance of the circuit is</p>

<label>(4.12)</label>
<math display="block">
<munder>
<mi>Z</mi>
<mo>&#x0332;</mo>
</munder>
<mo>=</mo>
<mi>R</mi>
<mo>+</mo>
<mi>j</mi>
<msub>
<mi>X</mi>
<mi>L</mi>
</msub>
<mo>&#x2212;</mo>
<mi>j</mi>
<msub>
<mi>X</mi>
<mi>C</mi>
</msub>
</math>

<p role="noindent">with the overall impedance in p.u.</p>

<label>(4.13)</label>
<math display="block">
<munder>
<mi>z</mi>
<mo>&#x0332;</mo>
</munder>
<mo>=</mo>
<mi>r</mi>
<mo>+</mo>
<mi>j</mi>
<msub>
<mi>x</mi>
<mi>L</mi>
</msub>
<mo>&#x2212;</mo>
<mi>j</mi>
<msub>
<mi>x</mi>
<mi>C</mi>
</msub>
<mo>=</mo>
<mfrac>
<munder>
<mi>Z</mi>
<mo>&#x0332;</mo>
</munder>
<msub>
<mi>Z</mi>
<mi>B</mi>
</msub>
</mfrac>
</math>

<p role="noindent">equation (4.11) is now, in p.u.,</p>

<label>(4.14)</label>
<math display="block">
<munder>
<mi>u</mi>
<mo>&#x0332;</mo>
</munder>
<mo>=</mo>
<munder>
<mi>z</mi>
<mo>&#x0332;</mo>
</munder>
<munder>
<mi>i</mi>
<mo>&#x0332;</mo>
</munder>
</math>

<p role="noindent">It is seen that this equation has the same form and structure as eq. (4.1).</p>
<target type="page" id="page-55">55</target>
</sec>

<sec id="sec-4-3">
<label>4.3</label>
<title>How to Choose Base Voltages for Interconnected Circuit Elements</title>
<p role="noindent">Based on the preceding sections the following statements are valid for a linear system consisting of circuit elements.</p>
  
<p role="indent">As only one base power shall exist within the whole grid, it is useful to chose the base power <math><msub><mi>S</mi><mi>B</mi></msub></math> according to the most often occurring power values. These are mostly described as three-phase powers. Typical values in high voltage nets are 1 MVA for medium or 100 MVA for higher voltage levels.</p>
  
<p role="indent">In the case of <i>base voltages</i>, it is common to define a phase to phase base voltage for all nodes within each part of the net located between two transformers (i.e. at the same voltage level). This grid base voltage is often chosen in order to enable the most suitable interpretation of the p.u. node voltages, i.e. to reflect the operational status of the system. Often, the nominal voltage is chosen as base voltage.</p>
  
<p role="indent">To illustrate these fundamentals of the p.u. calculation an example regarding the conversion of <math><mi>&#x03A9;</mi><mo>/</mo><mtext>kV</mtext><mo>/</mo><mtext>MVA</mtext></math>-Modell into the p.u. system is given below.</p>

<fig id="fig_4_2">
<label>Figure 4.2.</label>
<caption><p>Example with <math><mi>&#x03A9;</mi></math>-, kV- and kA values.</p></caption>
<graphic href="figure4_2.jpg"/>
</fig>

<p role="indent">Given is the system shown in figure 4.2. The voltage of the source on the left hand side is 120 kV. All impedances as well as all transformer turns ratios are known. The load on the right hand side consumes a current of 1 kA. To be determined is the overall p.u. model and the p.u. voltages of this system with the base voltages of 120 kV at node 1, 50 kV at nodes 2 and 3 and 40 kV at node 4.</p>
  
<p role="indent">Figure 4.3 shows the solution of the example in SI units. This can be achieved by means of the standard methods of network theory.</p>
  
<p role="indent">The scheme above is depicted as p.u. model in figure 4.4. A base power of <math><msub><mi>S</mi><mi>B</mi></msub><mo>=</mo><mn>100</mn><mtext>&#x00A0;MVA</mtext></math> has been chosen. Based on the given base voltages of each node all voltages, currents and impedances are translated into p.u. values. Of interest is the description of the transformer turns ratio in p.u. Thereby, the base value can be set on e.g. the nominal turns ratio of the transformer.</p>
<target type="page" id="page-56">56</target>

 <fig id="fig_4_3">
<label>Figure 4.3.</label>
<caption><p>Solution of the example in &#x03A9;, kV and kA values.</p></caption>
<graphic href="figure4_3.jpg"/>
</fig>

<p role="noindent">This yields a turns ratio of 1 p.u. in our example, if primary and secondary voltages amount to 1 p.u.:</p>

<math display="block">
<msub>
<mi>c</mi>
<mi>B</mi>
</msub>
<mo>=</mo>
<mfrac>
<msub>
<mi>U</mi>
<mrow>
<mn>1</mn>
<mi>B</mi>
</mrow>
</msub>
<msub>
<mi>U</mi>
<mrow>
<mn>2</mn>
<mi>B</mi>
</mrow>
</msub>
</mfrac>
<mo>=</mo>
<mfrac>
<mrow>
<mn>120</mn>
<mtext>&#x00A0;kV</mtext>
</mrow>
<mrow>
<mn>50</mn>
<mtext>&#x00A0;kV</mtext>
</mrow>
</mfrac>
<mo>=</mo>
<mn>2.4</mn>
<mo>:</mo>
<mn>1</mn>
</math>
<label>(4.15)</label>

<p role="noindent">The actual turns ratio of the transformer results from the actual connected voltages</p>

<math display="block">
<mi>c</mi>
<mo>=</mo>
<mfrac>
<mrow>
<mn>118</mn>
<mtext>&#x00A0;kV</mtext>
</mrow>
<mrow>
<mn>59</mn>
<mtext>&#x00A0;kV</mtext>
</mrow>
</mfrac>
<mo>=</mo>
<mn>2.0</mn>
<mo>:</mo>
<mn>1</mn>
</math>
<label>(4.16)</label>

<p role="noindent">Now we can relate the actual turns ratio of the transformer <i>c</i> to the base value <math><msub><mi>c</mi><mi>B</mi></msub></math> which yields the turns ratio <math><msup><mi>c</mi><mo>&#x2032;</mo></msup></math> in p.u.:</p>

<math display="block">
<msup>
<mi>c</mi>
<mo>&#x2032;</mo>
</msup>
<mo>=</mo>
<mfrac>
<mi>c</mi>
<msub>
<mi>c</mi>
<mi>B</mi>
</msub>
</mfrac>
<mo>=</mo>
<mfrac>
<mn>2.0</mn>
<mn>2.4</mn>
</mfrac>
<mo>=</mo>
<mn>0.833</mn>
<mo>:</mo>
<mn>1</mn>
<mtext>&#x00A0;p.u.</mtext>
</math>
<label>(4.17)</label>

<p role="noindent">Analogously, the turns ratio of the second transformer can be related to the base value.</p>

<fig id="fig_4_4">
<label>Figure 4.4.</label>
<caption><p>Example with p.u. values.</p></caption>
<graphic href="figure4_4.jpg"/>
</fig>

<p role="noindent">The resulting node voltages are presented in Figure 4.5, given in p.u. values.</p>
  
<p role="indent">From this description, one can easily check the percentage of the corresponding voltage drop or deviation from the given rated voltage level, respectively. The reasons of clarity and comparability as mentioned in section 4.1 are thus well illustrated.</p>

<target type="page" id="page-57">57</target>
 <fig id="fig_4_5">
<label>Figure 4.5.</label>
<caption><p>Solution of the example in p.u. values.</p></caption>
<graphic href="figure4_5.jpg"/>
</fig>

<p role="noindent">This simplification enabled by the p.u. system is also applicable to the conversion of transformer impedances from primary to secondary side. According to equation (4.15) the normalized value of the turns ratio is defined as</p>

<math display="block">
<msub>
<mi>c</mi>
<mi>B</mi>
</msub>
<mo>=</mo>
<mfrac>
<msub>
<mi>U</mi>
<mrow>
<mn>1</mn>
<mi>B</mi>
</mrow>
</msub>
<msub>
<mi>U</mi>
<mrow>
<mn>2</mn>
<mi>B</mi>
</mrow>
</msub>
</mfrac>
</math>

<p role="noindent">When a primary transformer reactance <math><msub><mi>Z</mi><mn>1</mn></msub></math> is given, its per unit value is</p>

<math display="block">
<msub>
<mi>z</mi>
<mn>1</mn>
</msub>
<mo>=</mo>
<mfrac>
<msub>
<mi>Z</mi>
<mn>1</mn>
</msub>
<msub>
<mi>Z</mi>
<mrow>
<mn>1</mn>
<mi>B</mi>
</mrow>
</msub>
</mfrac>
<mo>=</mo>
<mfrac>
<msub>
<mi>Z</mi>
<mn>1</mn>
</msub>
<mrow>
<msubsup>
<mi>U</mi>
<mrow>
<mn>1</mn>
<mi>B</mi>
</mrow>
<mn>2</mn>
</msubsup>
<mo>/</mo>
<msub>
<mi>S</mi>
<mi>B</mi>
</msub>
</mrow>
</mfrac>
</math>
<label>(4.18)</label>

<p role="noindent">If converting this impedance according to equation (3.15) to the secondary side, its normalized value results in</p>

<math display="block">
<msubsup>
<mi>z</mi>
<mn>1</mn>
<mo>&#x2032;</mo>
</msubsup>
<mo>=</mo>
<mfrac>
<mrow>
<msub>
<mi>Z</mi>
<mn>1</mn>
</msub>
<mo>/</mo>
<msubsup>
<mi>c</mi>
<mi>B</mi>
<mn>2</mn>
</msubsup>
</mrow>
<mrow>
<msubsup>
<mi>U</mi>
<mrow>
<mn>2</mn>
<mi>B</mi>
</mrow>
<mn>2</mn>
</msubsup>
<mo>/</mo>
<msub>
<mi>S</mi>
<mi>B</mi>
</msub>
</mrow>
</mfrac>
<mo>=</mo>
<mfrac>
<msub>
<mi>Z</mi>
<mn>1</mn>
</msub>
<mrow>
<msubsup>
<mi>c</mi>
<mi>B</mi>
<mn>2</mn>
</msubsup>
<msubsup>
<mi>U</mi>
<mrow>
<mn>2</mn>
<mi>B</mi>
</mrow>
<mn>2</mn>
</msubsup>
<mo>/</mo>
<msub>
<mi>S</mi>
<mi>B</mi>
</msub>
</mrow>
</mfrac>
<mo>=</mo>
<mfrac>
<msub>
<mi>Z</mi>
<mn>1</mn>
</msub>
<mrow>
<msubsup>
<mi>U</mi>
<mrow>
<mn>1</mn>
<mi>B</mi>
</mrow>
<mn>2</mn>
</msubsup>
<mo>/</mo>
<msub>
<mi>S</mi>
<mi>B</mi>
</msub>
</mrow>
</mfrac>
<mo>=</mo>
<msub>
<mi>z</mi>
<mn>1</mn>
</msub>
</math>
<label>(4.19)</label>

<p role="noindent">One notifies the same value on both sides of the transformer impedances in p.u. as long the base transmission ratio <math><msub><mi>c</mi><mi>B</mi></msub></math> is given according to (4.15).</p>
  
<p role="indent">The series impedance of real transformers (refer to the simplified model in section 3.1.3) is about <math><mo>|</mo><munder><mi>z</mi><mo>&#x0332;</mo></munder><mo>|</mo><mo>&#x2248;</mo><mn>0.05</mn><mo>&#x2026;</mo><mn>0.15</mn><mtext>&#x00A0;p.u.</mtext></math></p>
</sec>
<sec id="sec-4-3">
<label>4.4</label>
<title>Conversion between Different p.u. Systems</title>
<p role="noindent">When converting between two different p.u. systems one has to recalculate a given p.u. base system having the base values <math><msubsup><mi>X</mi><mi>B</mi><mrow><mi>o</mi><mi>l</mi><mi>d</mi></mrow></msubsup></math> into a new system with the values <math><msubsup><mi>X</mi><mi>B</mi><mrow><mi>n</mi><mi>e</mi><mi>w</mi></mrow></msubsup></math>. Practically, one needs to perform this for example when the p.u. data of a generator needs to be adapted to the base values of the connected power grid.</p>
  
<p role="indent">Generally, the way via the base system neutral &#x03A9;/kV/MVA-system leads always to the goal. Namely, one transforms all quantities given in p.u. system <i>A</i> into &#x03A9;/kV/MVA sizes and chooses then an arbitrary new unified base system <i>B</i>, valid for all sizes. However, this way is relatively tedious.</p>
  
<p role="indent">It is easier to transform the quantities directly to the new base values. Therefore, one needs to multiply the actual p.u. value with the ratio of the old to the new base value.</p>

<target type="page" id="page-58">58</target>
 <p role="noindent"><b>Example: Conversion of impedance</b> The actual value of an impedance <math><munder><mi>Z</mi><mo>&#x0332;</mo></munder></math> in &#x03A9; must remain equal when changing to a new base value:</p>

<label>(4.20)</label>
<math display="block">
<munder>
<mi>Z</mi>
<mo>&#x0332;</mo>
</munder>
<mo>=</mo>
<msup>
<munder>
<mi>z</mi>
<mo>&#x0332;</mo>
</munder>
<mrow>
<mi>o</mi>
<mi>l</mi>
<mi>d</mi>
</mrow>
</msup>
<mo>&#x22C5;</mo>
<msubsup>
<mi>Z</mi>
<mi>B</mi>
<mrow>
<mi>o</mi>
<mi>l</mi>
<mi>d</mi>
</mrow>
</msubsup>
<mo>=</mo>
<msup>
<munder>
<mi>z</mi>
<mo>&#x0332;</mo>
</munder>
<mrow>
<mi>n</mi>
<mi>e</mi>
<mi>w</mi>
</mrow>
</msup>
<msubsup>
<mi>Z</mi>
<mi>B</mi>
<mrow>
<mi>n</mi>
<mi>e</mi>
<mi>w</mi>
</mrow>
</msubsup>
</math>

<p role="noindent">Hence, the new p.u. value is given by</p>

<label>(4.21)</label>
<math display="block">
<msup>
<munder>
<mi>z</mi>
<mo>&#x0332;</mo>
</munder>
<mrow>
<mi>n</mi>
<mi>e</mi>
<mi>w</mi>
</mrow>
</msup>
<mo>=</mo>
<msup>
<munder>
<mi>z</mi>
<mo>&#x0332;</mo>
</munder>
<mrow>
<mi>o</mi>
<mi>l</mi>
<mi>d</mi>
</mrow>
</msup>
<mfrac>
<msubsup>
<mi>Z</mi>
<mi>B</mi>
<mrow>
<mi>o</mi>
<mi>l</mi>
<mi>d</mi>
</mrow>
</msubsup>
<msubsup>
<mi>Z</mi>
<mi>B</mi>
<mrow>
<mi>n</mi>
<mi>e</mi>
<mi>w</mi>
</mrow>
</msubsup>
</mfrac>
</math>

<p role="noindent">As the base value of the impedance originates from the base values of voltage and power, according to equation (4.6), the following holds hold</p>

<label>(4.22)</label>
<math display="block">
<msup>
<munder>
<mi>z</mi>
<mo>&#x0332;</mo>
</munder>
<mrow>
<mi>n</mi>
<mi>e</mi>
</mrow>
</msup>
<mo>=</mo>
<msup>
<munder>
<mi>z</mi>
<mo>&#x0332;</mo>
</munder>
<mrow>
<mi>o</mi>
<mi>l</mi>
<mi>d</mi>
</mrow>
</msup>
<msup>
<mrow>
<mo>(</mo>
<mfrac>
<msubsup>
<mi>U</mi>
<mi>B</mi>
<mrow>
<mi>o</mi>
<mi>l</mi>
<mi>d</mi>
</mrow>
</msubsup>
<msubsup>
<mi>U</mi>
<mi>B</mi>
<mrow>
<mi>n</mi>
<mi>e</mi>
<mi>w</mi>
</mrow>
</msubsup>
</mfrac>
<mo>)</mo>
</mrow>
<mn>2</mn>
</msup>
<mfrac>
<msubsup>
<mi>S</mi>
<mi>B</mi>
<mrow>
<mi>n</mi>
<mi>e</mi>
<mi>w</mi>
</mrow>
</msubsup>
<msubsup>
<mi>S</mi>
<mi>B</mi>
<mrow>
<mi>o</mi>
<mi>l</mi>
<mi>d</mi>
</mrow>
</msubsup>
</mfrac>
</math>

<target type="page" id="page-59">59</target>
</sec>
</sec>
</body>
</book-part>
<book-part book-part-type="chapter" id="chapter5">
<book-part-meta>
<title-group>
<label>Chapter 5</label>
<title>Lines</title>
</title-group>
</book-part-meta>
<body>
<sec id="chapter-5">
  <p role="noindent"><i>In this chapter a very important system component in power transmission systems &#x2013; the power line &#x2013; will be modelled and analyzed. First, we examine distributed line parameters of various line configurations and discuss the electromagnetic fields close to overhead lines. Next, we introduce a line model which allows the derivation of a equation of the line in steady state conditions. Finally, we investigate the line models for different line lengths with different approximations.</i></p>

  <sec id="sec-5-1">
  <label>5.1</label>
  <title>Introduction</title>
<sec id="sec-5-1-1">
  <label>5.1.1</label>
  <title>Characteristics of Power Lines</title>

  <p role="noindent">When the current is flowing through the metallic conductors electric and magnetic fields are created and the electric power is carried by these fields (Poynting&#x2019;s vector <math><munder><mi>S</mi><mo>&#x0332;</mo></munder><mo>=</mo><munder><mi>E</mi><mo>&#x0332;</mo></munder><mo>&#x00D7;</mo><munder><mi>H</mi><mo>&#x0332;</mo></munder></math>).</p>

  <p role="indent">In power systems the primary task of a line is the secure transport of powers between different locations in the grid. Utilized are either overhead lines or cables. They differ in their construction and the operating conditions and therefore their usage is different. A considerable difference is the cost: at equal voltage levels the costs for a cable can be up to about 10 till 20 times higher than those of an overhead line. Therefore the construction of overhead lines is preferred from an economical point of view.</p>

  <p role="indent">The geometry of overhead lines or cables is characterized by that it is not varying along one direction, namely along the direction of the line.<sup>1</sup> Therefore, a parallel configuration of the conductors is considered. This is an approximation which considerably simplifies the mathematical calculation without compromising the accuracy of the results.</p>

  <p role="indent">Power lines can be considered as a homogenous construction possibly including multiple single conductors. Thereby, the properties are characterized by <i>distributed parameters</i> (e.g., inductance per line length in mH/km). A line can therefore <i>a priori not</i> be described by lumped parameters as known from the theory of circuits. Simplified, a line section can though be modelled by a <math><mi>&#x03A0;</mi></math>-configuration using lumped circuit elements, i.e. impedances. Depending on the type of analysis, this simplification is valid up to a certain line length</p>

  <note id="note5_1">
    <p><sup>1</sup>A certain sag between two towers evolves at overhead lines due the weight of the conductors. This can be incorporated approximately by an assumption of an average distance to earth, refer to equation (5.51).</p>
  </note>

  <target type="page" id="page-61">61</target>


  <fig id="fig_5_1">
    <label>Figure 5.1.</label>
    <caption><p>A simplified energy distribution system</p></caption>
    <graphic href="figure5_1.jpg"/>
  </fig>

  <p role="noindent">as will be discussed and further elaborated in this chapter.</p>

</sec>


<sec id="sec-5-1-2">
      <label>5.1.2</label>
  <title>Reasons for High Transmission Voltages</title>

  <p role="noindent">Figure 5.1 shows a simplified direct current transmission system. Here, a load is fed with electric power by a generator through a power line. As the line is resistive, a voltage drop will occur along the line: The voltage at the generator <math><msub><mi>U</mi><mi>G</mi></msub></math> is higher than the voltage at the load <math><msub><mi>U</mi><mi>L</mi></msub></math>. <math><msub><mi>U</mi><mi>m</mi></msub></math> denotes the voltage in the middle of the line.</p>

  <p role="indent">The average power transferred over the line is thus</p>

  <math display="block">
    <msub>
      <mi>P</mi>
      <mrow>
        <mi>t</mi>
        <mi>r</mi>
        <mi>a</mi>
        <mi>n</mi>
        <mi>s</mi>
      </mrow>
    </msub>
    <mo>=</mo>
    <msub>
      <mi>U</mi>
      <mi>m</mi>
    </msub>
    <mi>I</mi>
  </math>
  <label>(5.1)</label>

  <p role="noindent">If <math><mi>R</mi></math> is the overall line resistance, this yields the following transmission losses <math><msub><mi>P</mi><mi>V</mi></msub></math>:</p>

  <math display="block">
    <msub>
      <mi>P</mi>
      <mi>V</mi>
    </msub>
    <mo>=</mo>
    <mi>R</mi>
    <msup>
      <mi>I</mi>
      <mn>2</mn>
    </msup>
    <mo>=</mo>
    <mi>R</mi>
    <msup>
      <mrow>
        <mo>(</mo>
        <mfrac>
          <msub>
            <mi>P</mi>
            <mrow>
              <mi>t</mi>
              <mi>r</mi>
              <mi>a</mi>
              <mi>n</mi>
              <mi>s</mi>
            </mrow>
          </msub>
          <msub>
            <mi>U</mi>
            <mi>m</mi>
          </msub>
        </mfrac>
        <mo>)</mo>
      </mrow>
      <mn>2</mn>
    </msup>
  </math>
  <label>(5.2)</label>

  <p role="noindent">Relating the power losses to the transmitted power we obtain the the relative power loss as</p>

  <math display="block">
    <mfrac>
      <msub>
        <mi>P</mi>
        <mi>V</mi>
      </msub>
      <msub>
        <mi>P</mi>
        <mrow>
          <mi>t</mi>
          <mi>r</mi>
          <mi>a</mi>
          <mi>n</mi>
          <mi>s</mi>
        </mrow>
      </msub>
    </mfrac>
    <mo>=</mo>
    <mi>R</mi>
    <mfrac>
      <msub>
        <mi>P</mi>
        <mrow>
          <mi>t</mi>
          <mi>r</mi>
          <mi>a</mi>
          <mi>n</mi>
          <mi>s</mi>
        </mrow>
      </msub>
      <msubsup>
        <mi>U</mi>
        <mi>m</mi>
        <mn>2</mn>
      </msubsup>
    </mfrac>
  </math>
  <label>(5.3)</label>

  <p role="noindent">Equation (5.3) illustrates the inverse proportionality of the transmission losses to the square of the line voltage.</p>

  <p role="indent">To keep the losses low, energy transmission lines are operated at voltages which should theoretically be as high as possible. However, increasing the line voltage implies an increase of the insulation costs of the components (e.g. transformers). As shown in figure 5.2 decreasing losses imply increasing equipment costs. The optimal voltage level results at minimal overall costs as indicated qualitatively in figure 5.2.</p>

  <target type="page" id="page-62">62</target>

  <fig id="fig_5_2">
  <label>Figure 5.2.</label>
  <caption>
    <p>Costs <math><mi>K</mi></math> vs. transmission voltage <math><mi>U</mi></math>. The overall costs <math><msub><mi>K</mi><mi>g</mi></msub></math> are obtained by the loss costs <math><msub><mi>K</mi><mi>v</mi></msub></math> and the equipment costs <math><msub><mi>K</mi><mi>a</mi></msub></math>. The economically optimal transmission voltage <math><msub><mi>U</mi><mrow><mi>o</mi><mi>p</mi><mi>t</mi></mrow></msub></math> results at minimal costs <math><msub><mi>K</mi><mrow><mi>m</mi><mi>i</mi><mi>n</mi></mrow></msub></math>.</p>
  </caption>
  <graphic href="figure5_2.jpg"/>
</fig>

<fig id="fig_5_3">
  <label>Figure 5.3.</label>
  <caption>
    <p>Left hand side: magnetic (<b>H</b>) and electric (<b>E</b>) field of a high voltage overhead line; right hand side: line model of a short section of a line with concentrated parameters.</p>
  </caption>
  <graphic href="figure5_3.jpg"/>
</fig>

</sec>


</sec>

  <sec id="sec-5-2">
      <label>5.2</label>
  <title>Line Parameters</title>
  <p role="noindent">For each line different characteristic parameteters, so called <i>line parameters</i>, are obtained depending on the geometry of the line configuration. These parameters are normally measured per line length and denoted by primed quantities, i.e. as <math><msup><mi>X</mi><mo>'</mo></msup></math>. Thereby one distinguishes between</p>
  
  <ul type="dash">
    <li><p><i>resistance per unit length <math><msup><mi>R</mi><mo>'</mo></msup></math> in &#x03A9;/km</i></p></li>
    <li><p><i>inductance per unit length <math><msup><mi>L</mi><mo>'</mo></msup></math> in H/km</i></p></li>
    <li><p><i>conductance per unit length <math><msup><mi>G</mi><mo>'</mo></msup></math> in S/km</i></p></li>
    <li><p><i>capacitance per unit length <math><msup><mi>C</mi><mo>'</mo></msup></math> in F/km</i></p></li>
  </ul>

  <p role="noindent">The physical meaning of these quantities is illustrated in figure 5.3. The series resistance of the line originates from the ohmic resistance of the metallic conductor. The series inductance and the shunt capacitance result by the effects of magnetic and electric fields induced by the voltage and current. The</p>

<target type="page" id="page-63">63</target>

<fig id="fig_5_4">
  <label>Figure 5.4.</label>
  <caption><p>Bundled conductors: duplex-, triplex- and quadruplex conductors.</p></caption>
  <graphic href="figure5_4.jpg"/>
</fig>

<p role="noindent">shunt conductance is due to the leakage currents occurring in the insulators and in the insulating medium (e.g., air, SF<sub>6</sub>). The shunt currents are normally very small wherewith the shunt conductance can often be neglected. All the other line parameters are used for modelling of high voltage power lines.</p>

<p role="indent">The aim is now to find formulae for the above mentioned parameters for three-phase lines which are applicable to arbitrary forms and configurations of conductors.</p>
   <sec id="sec-5-2-1">

  <label>5.2.1</label>
  <title>Power Line Conductors</title>
  <p role="noindent">A power circuit consists basically of two main components: <i>conductors</i>, whose task is to carry the current and an <i>insulating system</i> guaranteeing the necessary insulation of the current carrying parts between themselves (phases) as well as to ground. In the case of overhead lines, the insulation consists of insulators, e.g. made of porcelain, glass, silicone, located at the towers and of air along the conductors. Depending on the operating voltage specific minimal distances need to be respected in order to obtain the demanded voltage strength of the insulating path. These distances (and therefore the operating voltage of the power line) is of importance for the design of the line towers.</p>

  <p role="indent">Each phase of a transmission line consists of one or multiple conductors. If several conductors are used for one phase, these are referred to as <i>bundle conductors</i>. Depending on the number of conductors per phase they are called duplex, triplex, quadruplex etc. conductors (see Fig. 5.4). These bundle conductors result in a lower series impedance of the line and in reduced electric field strength at the conductor surface. Hence, the corona discharges and therefore the shunt conductance of the line are reduced.</p>

  <p role="indent">Nowadays, almost only aluminium or aluminium alloys are used as conductor material. In order to obtain a high mechanical strength a design with a steel core with additional aluminium strands is often used (see Figure 5.5). These conductors are referred to as <i>ACSR (Aluminium Conductor Steel Reinforced)</i> or <i>Stalu</i>.</p>

  <p role="indent">As the specific resistance of steel is much higher than the one of aluminium (<math><msub><mi>&#x03C1;</mi><mrow><mi>F</mi><mi>e</mi></mrow></msub><mo>/</mo><msub><mi>&#x03C1;</mi><mrow><mi>A</mi><mi>l</mi></mrow></msub><mo>&#x2248;</mo><mn>4</mn><mo>&#x2026;</mo><mn>10</mn></math>), the major part of the current flows in the aluminium wires. Additionally, the <i>skin effect</i> yields a displacement of the</p>

  <target type="page" id="page-64">64</target>

  <fig id="fig_5_5">
  <label>Figure 5.5.</label>
  <caption><p>Cross section of a ACSR/Stalu conductor.</p></caption>
  <graphic href="figure5_5.jpg"/>
</fig>

<p role="noindent">current to the outer conductor regions.</p>

<p role="indent">As already mentioned, alloys of aluminium, magnesium and silicon are utilized as material for the conductor lines. By this, a comparable mechanical strength as ACSR is obtained but with much lower weight. However, the cost is considerably higher.</p>


  </sec>

  <sec id="sec-5-2-2">
  <label>5.2.2</label>
  <title>Inductance of a Power Line</title>
  <title>Inductance of an Infinitely Long Straight Conductor</title>

  <p role="noindent">In order to derive the inductance of a multiple phase conductor system we start with the examination of an infinitely long straight conductor. This infinitely long and straight-lined conductor is an approximation of a long power line and simplifies the calculation of the parameters. This approximation does not correspond to the model of a real transmission line, but only represents the first step in the modelling process. As we will see later, the required equations can be found by simple considerations and superposition.</p>

  <p role="indent">We start with the derivation of the inductance of an infinitely long line with radius <math><mi>r</mi></math> where the current <math><mi>i</mi></math> is distributed uniformly (constant current density) inside the conductor. The field lines of the <math><mi mathvariant="bold">H</mi></math> field are concentric circles (see figure 5.6). For points outside the conductor, <math><mi>x</mi><mo>&gt;</mo><mi>r</mi></math>, it holds</p>

  <label>(5.4)</label>
  <math display="block">
    <msub>
      <mi>H</mi>
      <mi>a</mi>
    </msub>
    <mo stretchy="false">(</mo>
    <mi>x</mi>
    <mo stretchy="false">)</mo>
    <mo>=</mo>
    <mfrac>
      <mi>i</mi>
      <mrow>
        <mn>2</mn>
        <mi>&#x03C0;</mi>
        <mi>x</mi>
      </mrow>
    </mfrac>
  </math>

  <p role="noindent">Inside the conductor (<math><mi>x</mi><mo>&#x2264;</mo><mi>r</mi></math>) the total current inside <math><msub><mi>&#x393;</mi><mn>2</mn></msub></math> in figure 5.6 is</p>

  <label>(5.5)</label>
  <math display="block">
    <mi>i</mi>
    <mo stretchy="false">(</mo>
    <mi>x</mi>
    <mo stretchy="false">)</mo>
    <mo>=</mo>
    <mfrac>
      <mrow>
        <mi>&#x03C0;</mi>
        <msup>
          <mi>x</mi>
          <mn>2</mn>
        </msup>
      </mrow>
      <mrow>
        <mi>&#x03C0;</mi>
        <msup>
          <mi>r</mi>
          <mn>2</mn>
        </msup>
      </mrow>
    </mfrac>
    <mi>i</mi>
  </math>

  <p role="noindent">Therewith, the magnetic field strength inside the conductor is obtained as</p>

  <label>(5.6)</label>
  <math display="block">
    <msub>
      <mi>H</mi>
      <mi>i</mi>
    </msub>
    <mo stretchy="false">(</mo>
    <mi>x</mi>
    <mo stretchy="false">)</mo>
    <mo>=</mo>
    <mfrac>
      <mi>x</mi>
      <mrow>
        <mn>2</mn>
        <mi>&#x03C0;</mi>
        <msup>
          <mi>r</mi>
          <mn>2</mn>
        </msup>
      </mrow>
    </mfrac>
    <mi>i</mi>
  </math>

  <fig id="fig_5_6">
  <label>Figure 5.6.</label>
  <caption><p>Cross section of a conductor of a power line.</p></caption>
</fig>

<p role="noindent">The overall inductance is summed up by the fields inside and outside the conductor.</p>

<p role="noindent"><b>Outer Inductance</b> For determining the part of the inductance originating by the field outside the conductor we consider the magnetic flux from the conductor surface within a radius <i>R</i>. Each field line surrounds the conductor exactly once, therefore the flux linkage<sup>2</sup> corresponds to the flux within the rectangle with radius <i>r</i> until <i>R</i> according to figure 5.7. The length of the rectangle is assumed as one length unit (1 l.u.). The flux linkage is calculated as</p>

<label>(5.7)</label>
<math display="block">
  <msub>
    <mi>ϕ</mi>
    <mi>a</mi>
  </msub>
  <mo>=</mo>
  <msub>
    <mo>∫</mo>
    <mi>A</mi>
  </msub>
  <msub>
    <mi>B</mi>
    <mi>a</mi>
  </msub>
  <mo stretchy="false">(</mo>
  <mi>x</mi>
  <mo stretchy="false">)</mo>
  <mi>d</mi>
  <mi>a</mi>
  <mo>=</mo>
  <msubsup>
    <mo>∫</mo>
    <mi>r</mi>
    <mi>R</mi>
  </msubsup>
  <msub>
    <mi>B</mi>
    <mi>a</mi>
  </msub>
  <mo stretchy="false">(</mo>
  <mi>x</mi>
  <mo stretchy="false">)</mo>
  <mi>d</mi>
  <mi>x</mi>
  <mo>=</mo>
  <msub>
    <mi>μ</mi>
    <mn>0</mn>
  </msub>
  <msubsup>
    <mo>∫</mo>
    <mi>r</mi>
    <mi>R</mi>
  </msubsup>
  <mfrac>
    <mi>i</mi>
    <mrow>
      <mn>2</mn>
      <mi>π</mi>
      <mi>x</mi>
    </mrow>
  </mfrac>
  <mi>d</mi>
  <mi>x</mi>
  <mo>=</mo>
  <mfrac>
    <mrow>
      <msub>
        <mi>μ</mi>
        <mn>0</mn>
      </msub>
      <mi>i</mi>
    </mrow>
    <mrow>
      <mn>2</mn>
      <mi>π</mi>
    </mrow>
  </mfrac>
  <mi>ln</mi>
  <mfrac>
    <mi>R</mi>
    <mi>r</mi>
  </mfrac>
</math>

<p role="noindent">where we have used <math><mi>d</mi><mi>a</mi><mo>=</mo><mn>1</mn><mo>⋅</mo><mi>d</mi><mi>x</mi></math> and <math><msub><mi>B</mi><mi>a</mi></msub><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo><mo>=</mo><msub><mi>μ</mi><mn>0</mn></msub><msub><mi>H</mi><mi>a</mi></msub><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo></math> as differential area. The relation between the flux linkage <math><msub><mi>ϕ</mi><mi>a</mi></msub></math> and inductance <math><msub><mi>l</mi><mi>a</mi></msub></math> is</p>

<label>(5.8)</label>
<math display="block">
  <msub>
    <mi>ϕ</mi>
    <mi>a</mi>
  </msub>
  <mo>=</mo>
  <msub>
    <mi>l</mi>
    <mi>a</mi>
  </msub>
  <mi>i</mi>
</math>

<p role="noindent">By this, we obtain the outer inductance per length unit as</p>

<label>(5.9)</label>
<math display="block">
  <msub>
    <mi>l</mi>
    <mi>a</mi>
  </msub>
  <mo>=</mo>
  <mfrac>
    <msub>
      <mi>μ</mi>
      <mn>0</mn>
    </msub>
    <mrow>
      <mn>2</mn>
      <mi>π</mi>
    </mrow>
  </mfrac>
  <mi>ln</mi>
  <mfrac>
    <mi>R</mi>
    <mi>r</mi>
  </mfrac>
</math>

<note id="note5_2">
  <p><sup>2</sup>The concept of the flux linkage is normally applied for coils. Thereby, the flux linkage is the part of the flux which intersects all windings of the coil(s). The infinitely long conductor can be imagined as a coil with one single winding which is closed at infinity (<math><mo>−</mo><mo>∞</mo></math> and <math><mo>+</mo><mo>∞</mo></math> are assumed to be the same point).</p>
</note>

<target type="page" id="page-65">65</target>
<fig id="fig_5_7">
  <label>Figure 5.7.</label>
  <caption><p>Flux through rectangle <math><mi>R</mi><mo>&#x2212;</mo><mi>r</mi></math>, 1 l.u.</p></caption>
  <graphic href="figure5_7.jpg" />
</fig>

<sec id="sec-inner-inductance">
  <title>Inner Inductance</title>
  <p role="noindent">For the derivation of the inner inductance we first compute the magnetic energy within one length unit of the conductor:</p>

  <label>(5.10)</label>
  <math display="block">
    <msub>
      <mi>W</mi>
      <mi>m</mi>
    </msub>
    <mo>=</mo>
    <mfrac>
      <mn>1</mn>
      <mn>2</mn>
    </mfrac>
    <mi>&#x3BC;</mi>
    <msub>
      <mi>&#x3BC;</mi>
      <mn>0</mn>
    </msub>
    <msub>
      <mo>&#x222B;</mo>
      <mi>V</mi>
    </msub>
    <msubsup>
      <mi>H</mi>
      <mi>i</mi>
      <mn>2</mn>
    </msubsup>
    <mi>d</mi>
    <mi>V</mi>
    <mo>=</mo>
    <mfrac>
      <mn>1</mn>
      <mn>2</mn>
    </mfrac>
    <mi>&#x3BC;</mi>
    <msub>
      <mi>&#x3BC;</mi>
      <mn>0</mn>
    </msub>
    <msubsup>
      <mo>&#x222B;</mo>
      <mn>0</mn>
      <mi>r</mi>
    </msubsup>
    <msup>
      <mrow>
        <mo>(</mo>
        <mfrac>
          <mrow>
            <mi>x</mi>
            <mi>i</mi>
          </mrow>
          <mrow>
            <mn>2</mn>
            <mi>&#x3C0;</mi>
            <msup>
              <mi>r</mi>
              <mn>2</mn>
            </msup>
          </mrow>
        </mfrac>
        <mo>)</mo>
      </mrow>
      <mn>2</mn>
    </msup>
    <mn>2</mn>
    <mi>&#x3C0;</mi>
    <mi>x</mi>
    <mi>d</mi>
    <mi>x</mi>
    <mo>=</mo>
    <mfrac>
      <mrow>
        <mi>&#x3BC;</mi>
        <msub>
          <mi>&#x3BC;</mi>
          <mn>0</mn>
        </msub>
        <msup>
          <mi>i</mi>
          <mn>2</mn>
        </msup>
      </mrow>
      <mrow>
        <mn>16</mn>
        <mi>&#x3C0;</mi>
      </mrow>
    </mfrac>
  </math>

  <p role="noindent"><math><mi>&#x3BC;</mi></math> represents the relative permeability of the conducting material. In the case of copper or aluminium one can assume <math><mi>&#x3BC;</mi><mo>&#x2248;</mo><mn>1</mn></math>.</p>
  
  <p role="indent">Denoting the part of the inductance resulting of the flux linkage within the conductor by <math><msub><mi>l</mi><mi>i</mi></msub></math>, we obtain</p>

  <label>(5.11)</label>
  <math display="block">
    <msub>
      <mi>W</mi>
      <mi>m</mi>
    </msub>
    <mo>=</mo>
    <mfrac>
      <mn>1</mn>
      <mn>2</mn>
    </mfrac>
    <msub>
      <mi>l</mi>
      <mi>i</mi>
    </msub>
    <msup>
      <mi>i</mi>
      <mn>2</mn>
    </msup>
  </math>

  <p role="noindent">The inner part of the inductance per length unit is then</p>

  <label>(5.12)</label>
  <math display="block">
    <msub>
      <mi>l</mi>
      <mi>i</mi>
    </msub>
    <mo>=</mo>
    <mfrac>
      <mrow>
        <mi>&#x3BC;</mi>
        <msub>
          <mi>&#x3BC;</mi>
          <mn>0</mn>
        </msub>
      </mrow>
      <mrow>
        <mn>8</mn>
        <mi>&#x3C0;</mi>
      </mrow>
    </mfrac>
  </math>

  <p role="noindent">From equation (5.12) one can conclude that the inductance is independent of the conductor radius <math><mi>r</mi></math>.</p>
  
  <p role="indent">If we now sum the outer and inner inductances of equations (5.9) and (5.12), we obtain the total inductance of the conductor per length unit:</p>

  <label>(5.13)</label>
  <math display="block">
    <mi>l</mi>
    <mo>=</mo>
    <msub>
      <mi>l</mi>
      <mi>i</mi>
    </msub>
    <mo>+</mo>
    <msub>
      <mi>l</mi>
      <mi>a</mi>
    </msub>
    <mo>=</mo>
    <mfrac>
      <msub>
        <mi>&#x3BC;</mi>
        <mn>0</mn>
      </msub>
      <mrow>
        <mn>2</mn>
        <mi>&#x3C0;</mi>
      </mrow>
    </mfrac>
    <mrow>
      <mo>(</mo>
      <mfrac>
        <mi>&#x3BC;</mi>
        <mn>4</mn>
      </mfrac>
      <mo>+</mo>
      <mi>ln</mi>
      <mfrac>
        <mi>R</mi>
        <mi>r</mi>
      </mfrac>
      <mo>)</mo>
    </mrow>
  </math>

  <p role="noindent">If inserting the value for <math><msub><mi>&#x3BC;</mi><mn>0</mn></msub></math> in this equation the inductance per km can be computed:</p>

  <label>(5.14)</label>
  <math display="block">
    <mi>l</mi>
    <mo>=</mo>
    <mn>2</mn>
    <mo>&#x22C5;</mo>
    <msup>
      <mn>10</mn>
      <mrow>
        <mo>&#x2212;</mo>
        <mn>4</mn>
      </mrow>
    </msup>
    <mrow>
      <mo>(</mo>
      <mfrac>
        <mi>&#x3BC;</mi>
        <mn>4</mn>
      </mfrac>
      <mo>+</mo>
      <mi>ln</mi>
      <mfrac>
        <mi>R</mi>
        <mi>r</mi>
      </mfrac>
      <mo>)</mo>
    </mrow>
    <mtext>&#x00A0;H/km</mtext>
  </math>

  <p role="noindent">By using that <math><mi>&#x3BC;</mi><mo>/</mo><mn>4</mn><mo>=</mo><mi>ln</mi><msup><mi>e</mi><mrow><mi>&#x3BC;</mi><mo>/</mo><mn>4</mn></mrow></msup></math> equation (5.14) can be written as</p>

  <label>(5.15)</label>
  <math display="block">
    <mi>l</mi>
    <mo>=</mo>
    <mn>2</mn>
    <mo>&#x22C5;</mo>
    <msup>
      <mn>10</mn>
      <mrow>
        <mo>&#x2212;</mo>
        <mn>4</mn>
      </mrow>
    </msup>
    <mi>ln</mi>
    <mfrac>
      <mi>R</mi>
      <msup>
        <mi>r</mi>
        <mo>&#x2032;</mo>
      </msup>
    </mfrac>
    <mtext>&#x00A0;H/km</mtext>
  </math>

  <target type="page" id="page-66">68</target>
</sec>


  <fig id="fig_5_8">
    <label>Figure 5.8.</label>
    <caption><p>System with <math><mi>n</mi></math> phases.</p></caption>
    <graphic href="figure5_8.jpg" />
  </fig>

  <p role="noindent">where</p>
  
  <label>(5.16)</label>
  <math display="block">
    <msup>
      <mi>r</mi>
      <mo>&#x2032;</mo>
    </msup>
    <mo>=</mo>
    <mi>r</mi>
    <msup>
      <mi>e</mi>
      <mrow>
        <mo>&#x2212;</mo>
        <mi>&#x3BC;</mi>
        <mo>/</mo>
        <mn>4</mn>
      </mrow>
    </msup>
  </math>

  <p role="noindent">For <math><mi>&#x3BC;</mi><mo>&#x2248;</mo><mn>1</mn></math>, i.e. for copper or aluminium conductors, <math><msup><mi>r</mi><mo>&#x2032;</mo></msup><mo>&#x2248;</mo><mn>0.7788</mn><mi>r</mi></math>.</p>
  
  <p role="indent">Considering the expression for the inductance in equation (5.15) one notices that this value becomes infinite for an infinite integration area, namely <math><mi>R</mi><mo>&#x2192;</mo><mo>&#x221E;</mo></math>. This does not correspond to a real physical system. This derived model for a single wire is incomplete, because in a real physical system a return current must flow somewhere within a finite distance <math><msup><mi>R</mi><mo>&#x2032;</mo></msup></math> of the conductor.</p>
  
  <p role="indent">In the following paragraphs it is shown that the physical model becomes consistent when considering this circumstance.</p>

  <title>Multi Phase Systems</title>
  <p role="noindent">To correct the "unphysical" result for the single conductor we now examine a system with <math><mi>n</mi></math> conductors as shown in figure 5.8. In the following we denote a single conductor as a <i>phase</i>, according to figure 5.8. Thus, we do not consider a bundle conductor consisting of <math><mi>n</mi></math> single conductors in which the phase current, <math><msub><mi>i</mi><mi>k</mi></msub></math>, is split, but we consider <math><mi>n</mi></math> phases each of them carrying a (phase) current.<sup>3</sup> Each phase can, however, consist of a bundle conductor with multiple single conductors (see figure 5.11) which together carry the phase current. We will come back to this situation later.</p>
  
  <p role="indent">First of all, we are interested in the total flux linkage of phase 1 from the origin until radius <math><msub><mi>R</mi><mn>1</mn></msub></math>. In addition to the flux of phase 1 the flux of phases <math><mn>2</mn><mo>,</mo><mn>3</mn><mo>,</mo><mo>&#x2026;</mo><mo>,</mo><mi>n</mi></math> need to be considered. The flux linkage of phase 1 has been introduced in the previous section and yields</p>

  <label>(5.17)</label>
  <math display="block">
    <msub>
      <mi>&#x3D5;</mi>
      <mn>11</mn>
    </msub>
    <mo>=</mo>
    <msub>
      <mi>l</mi>
      <mn>1</mn>
    </msub>
    <msub>
      <mi>i</mi>
      <mn>1</mn>
    </msub>
    <mo>=</mo>
    <mfrac>
      <mrow>
        <mi>&#x3BC;</mi>
        <msub>
          <mi>&#x3BC;</mi>
          <mn>0</mn>
        </msub>
      </mrow>
      <mrow>
        <mn>2</mn>
        <mi>&#x3C0;</mi>
      </mrow>
    </mfrac>
    <mi>ln</mi>
    <mfrac>
      <msub>
        <mi>R</mi>
        <mn>1</mn>
      </msub>
      <msup>
        <mi>r</mi>
        <mo>&#x2032;</mo>
      </msup>
    </mfrac>
  </math>

  <note id="note5_3">
    <p><sup>3</sup>In the case of three-phase systems the phases <math><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>&#x2026;</mo><mo>,</mo><mi>k</mi><mo>,</mo><mo>&#x2026;</mo><mo>,</mo><mi>n</mi></math> are denoted with R, S and T.</p>
  </note>

  <target type="page" id="page-67">69</target>
<fig id="fig_5_9">
  <label>Figure 5.9.</label>
  <caption>
    <p>Contribution of phase <math><mi>k</mi><mo>&#x2208;</mo><mo>{</mo><mn>2</mn><mo>,</mo><mn>3</mn><mo>,</mo><mo>&#x2026;</mo><mo>,</mo><mi>n</mi><mo>}</mo></math> to the flux linkage of phase 1.</p>
  </caption>
  <graphic href="figure5_9.jpg" />
</fig>

<label>(5.18)</label>
<math display="block">
  <msub>
    <mi>ϕ</mi>
    <mrow>
      <mn>1</mn>
      <mi>k</mi>
    </mrow>
  </msub>
  <mo>=</mo>
  <mfrac>
    <mrow>
      <msub>
        <mi>i</mi>
        <mi>k</mi>
      </msub>
      <msub>
        <mi>μ</mi>
        <mn>0</mn>
      </msub>
    </mrow>
    <mrow>
      <mn>2</mn>
      <mi>π</mi>
    </mrow>
  </mfrac>
  <mi>ln</mi>
  <mfrac>
    <mrow>
      <msub>
        <mi>R</mi>
        <mn>1</mn>
      </msub>
      <mo>−</mo>
      <msub>
        <mi>d</mi>
        <mrow>
          <mn>1</mn>
          <mi>k</mi>
        </mrow>
      </msub>
    </mrow>
    <msub>
      <mi>d</mi>
      <mrow>
        <mn>1</mn>
        <mi>k</mi>
      </mrow>
    </msub>
  </mfrac>
</math>

<p role="noindent">The overall flux linkage of phase 1 can now be found by superposition of the single parts of all phases and results in</p>

<label>(5.19)</label>
<math display="block">
  <msub>
    <mi>ϕ</mi>
    <mn>1</mn>
  </msub>
  <mo>=</mo>
  <munderover>
    <mo>∑</mo>
    <mrow>
      <mi>k</mi>
      <mo>=</mo>
      <mn>1</mn>
    </mrow>
    <mi>n</mi>
  </munderover>
  <msub>
    <mi>ϕ</mi>
    <mrow>
      <mn>1</mn>
      <mi>k</mi>
    </mrow>
  </msub>
  <mo>=</mo>
  <mfrac>
    <msub>
      <mi>μ</mi>
      <mn>0</mn>
    </msub>
    <mrow>
      <mn>2</mn>
      <mi>π</mi>
    </mrow>
  </mfrac>
  <mrow>
    <mo>[</mo>
    <msub>
      <mi>i</mi>
      <mn>1</mn>
    </msub>
    <mi>ln</mi>
    <mfrac>
      <msub>
        <mi>R</mi>
        <mn>1</mn>
      </msub>
      <msubsup>
        <mi>r</mi>
        <mn>1</mn>
        <mo>′</mo>
      </msubsup>
    </mfrac>
    <mo>+</mo>
    <msub>
      <mi>i</mi>
      <mn>2</mn>
    </msub>
    <mi>ln</mi>
    <mfrac>
      <mrow>
        <msub>
          <mi>R</mi>
          <mn>1</mn>
        </msub>
        <mo>−</mo>
        <msub>
          <mi>d</mi>
          <mn>12</mn>
        </msub>
      </mrow>
      <msub>
        <mi>d</mi>
        <mn>12</mn>
      </msub>
    </mfrac>
    <mo>+</mo>
    <mo>…</mo>
    <mo>+</mo>
    <msub>
      <mi>i</mi>
      <mi>n</mi>
    </msub>
    <mi>ln</mi>
    <mfrac>
      <mrow>
        <msub>
          <mi>R</mi>
          <mn>1</mn>
        </msub>
        <mo>−</mo>
        <msub>
          <mi>d</mi>
          <mrow>
            <mn>1</mn>
            <mi>n</mi>
          </mrow>
        </msub>
      </mrow>
      <msub>
        <mi>d</mi>
        <mrow>
          <mn>1</mn>
          <mi>n</mi>
        </mrow>
      </msub>
    </mfrac>
    <mo>]</mo>
  </mrow>
</math>

<p role="noindent">This expression can be split into two parts:</p>

<label>(5.20)</label>
<math display="block">
  <mtable columnalign="left">
    <row>
      <entry>
        <msub>
          <mi>ϕ</mi>
          <mn>1</mn>
        </msub>
        <mo>=</mo>
        <mfrac>
          <msub>
            <mi>μ</mi>
            <mn>0</mn>
          </msub>
          <mrow>
            <mn>2</mn>
            <mi>π</mi>
          </mrow>
        </mfrac>
        <mrow>
          <mo>[</mo>
          <msub>
            <mi>i</mi>
            <mn>1</mn>
          </msub>
          <mi>ln</mi>
          <mfrac>
            <mn>1</mn>
            <msubsup>
              <mi>r</mi>
              <mn>1</mn>
              <mo>′</mo>
            </msubsup>
          </mfrac>
          <mo>+</mo>
          <msub>
            <mi>i</mi>
            <mn>2</mn>
          </msub>
          <mi>ln</mi>
          <mfrac>
            <mn>1</mn>
            <msub>
              <mi>d</mi>
              <mn>12</mn>
            </msub>
          </mfrac>
          <mo>+</mo>
          <mo>…</mo>
          <mo>+</mo>
          <msub>
            <mi>i</mi>
            <mi>n</mi>
          </msub>
          <mi>ln</mi>
          <mfrac>
            <mn>1</mn>
            <msub>
              <mi>d</mi>
              <mrow>
                <mn>1</mn>
                <mi>n</mi>
              </mrow>
            </msub>
          </mfrac>
          <mo>]</mo>
        </mrow>
        <mo>+</mo>
      </entry>
    </row>
    <row>
      <entry>
        <mspace width="1em" />
        <mo>+</mo>
        <mfrac>
          <msub>
            <mi>μ</mi>
            <mn>0</mn>
          </msub>
          <mrow>
            <mn>2</mn>
            <mi>π</mi>
          </mrow>
        </mfrac>
        <munder>
          <mrow>
            <munder>
              <mrow>
                <munderover>
                  <mo>∑</mo>
                  <mrow>
                    <mi>k</mi>
                    <mo>=</mo>
                    <mn>1</mn>
                  </mrow>
                  <mi>n</mi>
                </munderover>
                <msub>
                  <mi>i</mi>
                  <mi>k</mi>
                </msub>
                <mi>ln</mi>
                <mo stretchy="false">(</mo>
                <msub>
                  <mi>R</mi>
                  <mn>1</mn>
                </msub>
                <mo>−</mo>
                <msub>
                  <mi>d</mi>
                  <mrow>
                    <mn>1</mn>
                    <mi>k</mi>
                  </mrow>
                </msub>
                <mo stretchy="false">)</mo>
              </mrow>
              <mo>⏟</mo>
            </munder>
          </mrow>
          <mi>A</mi>
        </munder>
      </entry>
    </row>
  </mtable>
</math>

<p role="noindent">where we have set <math><msub><mi>d</mi><mn>11</mn></msub><mo>=</mo><mn>0</mn></math>. The term <math><mi>A</mi></math> can be simplified by applying a few mathematical manipulations. We add a null term <math><mi>B</mi></math>, reformulate the</p>

  <target type="page" id="page-67">70</target>

    <p role="noindent">equation and then we will let <math><msub><mi>R</mi><mn>1</mn></msub><mo>&#x2192;</mo><mo>&#x221E;</mo></math>:</p>

  <label>(5.21)</label>
  <math display="block">
    <mi>A</mi>
    <mo>=</mo>
    <munderover>
      <mo>&#x2211;</mo>
      <mrow>
        <mi>k</mi>
        <mo>=</mo>
        <mn>1</mn>
      </mrow>
      <mi>n</mi>
    </munderover>
    <msub>
      <mi>i</mi>
      <mi>k</mi>
    </msub>
    <mi>ln</mi>
    <mo>&#x2061;</mo>
    <mo stretchy="false">(</mo>
    <msub>
      <mi>R</mi>
      <mn>1</mn>
    </msub>
    <mo>&#x2212;</mo>
    <msub>
      <mi>d</mi>
      <mrow>
        <mn>1</mn>
        <mi>k</mi>
      </mrow>
    </msub>
    <mo stretchy="false">)</mo>
    <mo>&#x2212;</mo>
    <munder>
      <mrow>
        <munder>
          <mrow>
            <munderover>
              <mo>&#x2211;</mo>
              <mrow>
                <mi>k</mi>
                <mo>=</mo>
                <mn>1</mn>
              </mrow>
              <mi>n</mi>
            </munderover>
            <msub>
              <mi>i</mi>
              <mi>k</mi>
            </msub>
            <mi>ln</mi>
            <mo>&#x2061;</mo>
            <msub>
              <mi>R</mi>
              <mn>1</mn>
            </msub>
          </mrow>
          <mo>&#x23DF;</mo>
        </munder>
      </mrow>
      <mrow>
        <mi>B</mi>
        <mo>=</mo>
        <mn>0</mn>
      </mrow>
    </munder>
    <mo>=</mo>
    <munderover>
      <mo>&#x2211;</mo>
      <mrow>
        <mi>k</mi>
        <mo>=</mo>
        <mn>1</mn>
      </mrow>
      <mi>n</mi>
    </munderover>
    <msub>
      <mi>i</mi>
      <mi>k</mi>
    </msub>
    <mi>ln</mi>
    <mo>&#x2061;</mo>
    <mrow>
      <mo>(</mo>
      <mn>1</mn>
      <mo>&#x2212;</mo>
      <mfrac>
        <msub>
          <mi>d</mi>
          <mrow>
            <mn>1</mn>
            <mi>k</mi>
          </mrow>
        </msub>
        <msub>
          <mi>R</mi>
          <mn>1</mn>
        </msub>
      </mfrac>
      <mo>)</mo>
    </mrow>
  </math>

  <p role="noindent">Since <math><msubsup><mo>&#x2211;</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></msubsup><msub><mi>i</mi><mi>k</mi></msub><mo>=</mo><mn>0</mn></math> it holds that <math><mi>B</mi><mo>=</mo><mn>0</mn></math>. To calculate the overall flux linkage, we let <math><msub><mi>R</mi><mn>1</mn></msub><mo>&#x2192;</mo><mo>&#x221E;</mo></math> and obtain</p>

  <label>(5.22)</label>
  <math display="block">
    <mi>A</mi>
    <mo stretchy="false">(</mo>
    <msub>
      <mi>R</mi>
      <mn>1</mn>
    </msub>
    <mo>&#x2192;</mo>
    <mo>&#x221E;</mo>
    <mo stretchy="false">)</mo>
    <mo>=</mo>
    <munder>
      <mi>lim</mi>
      <mrow>
        <msub>
          <mi>R</mi>
          <mn>1</mn>
        </msub>
        <mo>&#x2192;</mo>
        <mo>&#x221E;</mo>
      </mrow>
    </munder>
    <munderover>
      <mo>&#x2211;</mo>
      <mrow>
        <mi>k</mi>
        <mo>=</mo>
        <mn>1</mn>
      </mrow>
      <mi>n</mi>
    </munderover>
    <msub>
      <mi>i</mi>
      <mi>k</mi>
    </msub>
    <mi>ln</mi>
    <mo>&#x2061;</mo>
    <mrow>
      <mo>(</mo>
      <mn>1</mn>
      <mo>&#x2212;</mo>
      <mfrac>
        <msub>
          <mi>d</mi>
          <mrow>
            <mn>1</mn>
            <mi>k</mi>
          </mrow>
        </msub>
        <msub>
          <mi>R</mi>
          <mn>1</mn>
        </msub>
      </mfrac>
      <mo>)</mo>
    </mrow>
    <mo>=</mo>
    <mn>0</mn>
  </math>

  <p role="noindent">Finally, the total flux linkage of phase 1 results thus according to (5.20) in</p>

  <label>(5.23)</label>
  <math display="block">
    <msub>
      <mi>&#x03D5;</mi>
      <mn>1</mn>
    </msub>
    <mo>=</mo>
    <mfrac>
      <msub>
        <mi>&#x03BC;</mi>
        <mn>0</mn>
      </msub>
      <mrow>
        <mn>2</mn>
        <mi>&#x03C0;</mi>
      </mrow>
    </mfrac>
    <mrow>
      <mo>[</mo>
      <msub>
        <mi>i</mi>
        <mn>1</mn>
      </msub>
      <mi>ln</mi>
      <mo>&#x2061;</mo>
      <mfrac>
        <mn>1</mn>
        <msubsup>
          <mi>r</mi>
          <mn>1</mn>
          <mo>&#x2032;</mo>
        </msubsup>
      </mfrac>
      <mo>+</mo>
      <msub>
        <mi>i</mi>
        <mn>2</mn>
      </msub>
      <mi>ln</mi>
      <mo>&#x2061;</mo>
      <mfrac>
        <mn>1</mn>
        <msub>
          <mi>d</mi>
          <mn>12</mn>
        </msub>
      </mfrac>
      <mo>+</mo>
      <mo>&#x2026;</mo>
      <mo>+</mo>
      <msub>
        <mi>i</mi>
        <mi>n</mi>
      </msub>
      <mi>ln</mi>
      <mo>&#x2061;</mo>
      <mfrac>
        <mn>1</mn>
        <msub>
          <mi>d</mi>
          <mrow>
            <mn>1</mn>
            <mi>n</mi>
          </mrow>
        </msub>
      </mfrac>
      <mo>]</mo>
    </mrow>
  </math>

  <p role="noindent">The flux linkage of phase 1 therefore depends on all currents <math><msub><mi>i</mi><mn>1</mn></msub><mo>,</mo><msub><mi>i</mi><mn>2</mn></msub><mo>,</mo><mo>&#x2026;</mo><mo>,</mo><msub><mi>i</mi><mi>n</mi></msub></math>. The above equation can be reformulated in</p>

  <label>(5.24)</label>
  <math display="block">
    <msub>
      <mi>&#x03D5;</mi>
      <mn>1</mn>
    </msub>
    <mo>=</mo>
    <msub>
      <mi>l</mi>
      <mn>11</mn>
    </msub>
    <msub>
      <mi>i</mi>
      <mn>1</mn>
    </msub>
    <mo>+</mo>
    <msub>
      <mi>l</mi>
      <mn>12</mn>
    </msub>
    <msub>
      <mi>i</mi>
      <mn>2</mn>
    </msub>
    <mo>+</mo>
    <mo>&#x2026;</mo>
    <mo>+</mo>
    <msub>
      <mi>l</mi>
      <mrow>
        <mn>1</mn>
        <mi>n</mi>
      </mrow>
    </msub>
    <msub>
      <mi>i</mi>
      <mi>n</mi>
    </msub>
  </math>

  <p role="noindent">where the inductances <math><msub><mi>l</mi><mrow><mi>i</mi><mi>k</mi></mrow></msub></math> are dependent only of the geometry of the conductor configuration. The overall flux linkage for phase <math><mi>k</mi></math> results in</p>

  <label>(5.25)</label>
  <math display="block">
    <msub>
      <mi>&#x03D5;</mi>
      <mi>k</mi>
    </msub>
    <mo>=</mo>
    <mfrac>
      <msub>
        <mi>&#x03BC;</mi>
        <mn>0</mn>
      </msub>
      <mrow>
        <mn>2</mn>
        <mi>&#x03C0;</mi>
      </mrow>
    </mfrac>
    <mrow>
      <mo>[</mo>
      <msub>
        <mi>i</mi>
        <mn>1</mn>
      </msub>
      <mi>ln</mi>
      <mo>&#x2061;</mo>
      <mfrac>
        <mn>1</mn>
        <msub>
          <mi>d</mi>
          <mrow>
            <mi>k</mi>
            <mn>1</mn>
          </mrow>
        </msub>
      </mfrac>
      <mo>+</mo>
      <mo>&#x2026;</mo>
      <mo>+</mo>
      <msub>
        <mi>i</mi>
        <mi>k</mi>
      </msub>
      <mi>ln</mi>
      <mo>&#x2061;</mo>
      <mfrac>
        <mn>1</mn>
        <msubsup>
          <mi>r</mi>
          <mi>k</mi>
          <mo>&#x2032;</mo>
        </msubsup>
      </mfrac>
      <mo>+</mo>
      <mo>&#x2026;</mo>
      <mo>+</mo>
      <msub>
        <mi>i</mi>
        <mi>n</mi>
      </msub>
      <mi>ln</mi>
      <mo>&#x2061;</mo>
      <mfrac>
        <mn>1</mn>
        <msub>
          <mi>d</mi>
          <mrow>
            <mi>k</mi>
            <mi>n</mi>
          </mrow>
        </msub>
      </mfrac>
      <mo>]</mo>
    </mrow>
  </math>

  <p role="noindent">with obvious notation.</p>
  <p role="indent">In the following two sections two important special cases regarding multi-phase systems are considered, namely the two- and three-phase system.</p>

  <title>System with Two Phases</title>
  <p role="noindent">Consider a system according to the left part of figure 5.10 consisting of two identical conductors (phases) with radius <math><mi>r</mi></math> with a separation distance <math><mi>D</mi></math>. With equation (5.25) and the assumption <math><msub><mi>i</mi><mn>1</mn></msub><mo>+</mo><msub><mi>i</mi><mn>2</mn></msub><mo>=</mo><mn>0</mn></math> we obtain</p>

  <label>(5.26)</label>
  <math display="block">
    <mtable columnalign="left">
      <row>
        <entry>
          <msub>
            <mi>&#x03D5;</mi>
            <mn>1</mn>
          </msub>
          <mo>=</mo>
          <mfrac>
            <msub>
              <mi>&#x03BC;</mi>
              <mn>0</mn>
            </msub>
            <mrow>
              <mn>2</mn>
              <mi>&#x03C0;</mi>
            </mrow>
          </mfrac>
          <mrow>
            <mo>[</mo>
            <msub>
              <mi>i</mi>
              <mn>1</mn>
            </msub>
            <mi>ln</mi>
            <mo>&#x2061;</mo>
            <mfrac>
              <mn>1</mn>
              <msup>
                <mi>r</mi>
                <mo>&#x2032;</mo>
              </msup>
            </mfrac>
            <mo>+</mo>
            <msub>
              <mi>i</mi>
              <mn>2</mn>
            </msub>
            <mi>ln</mi>
            <mo>&#x2061;</mo>
            <mfrac>
              <mn>1</mn>
              <mi>D</mi>
            </mfrac>
            <mo>]</mo>
          </mrow>
        </entry>
      </row>
      <row>
        <entry>
          <mspace width="1.2em" />
          <mo>=</mo>
          <mfrac>
            <msub>
              <mi>&#x03BC;</mi>
              <mn>0</mn>
            </msub>
            <mrow>
              <mn>2</mn>
              <mi>&#x03C0;</mi>
            </mrow>
          </mfrac>
          <mrow>
            <mo>[</mo>
            <msub>
              <mi>i</mi>
              <mn>1</mn>
            </msub>
            <mi>ln</mi>
            <mo>&#x2061;</mo>
            <mfrac>
              <mn>1</mn>
              <msup>
                <mi>r</mi>
                <mo>&#x2032;</mo>
              </msup>
            </mfrac>
            <mo>&#x2212;</mo>
            <msub>
              <mi>i</mi>
              <mn>1</mn>
            </msub>
            <mi>ln</mi>
            <mo>&#x2061;</mo>
            <mfrac>
              <mn>1</mn>
              <mi>D</mi>
            </mfrac>
            <mo>]</mo>
          </mrow>
        </entry>
      </row>
      <row>
        <entry>
          <mspace width="1.2em" />
          <mo>=</mo>
          <mfrac>
            <msub>
              <mi>&#x03BC;</mi>
              <mn>0</mn>
            </msub>
            <mrow>
              <mn>2</mn>
              <mi>&#x03C0;</mi>
            </mrow>
          </mfrac>
          <msub>
            <mi>i</mi>
            <mn>1</mn>
          </msub>
          <mi>ln</mi>
          <mo>&#x2061;</mo>
          <mfrac>
            <mi>D</mi>
            <msup>
              <mi>r</mi>
              <mo>&#x2032;</mo>
            </msup>
          </mfrac>
        </entry>
      </row>
    </mtable>
  </math>

  <p role="noindent">The same holds for <math><msub><mi>&#x03D5;</mi><mn>2</mn></msub></math>. Therewith, the inductances of both conductors per length unit are the same and equal</p>

  <label>(5.27)</label>
  <math display="block">
    <msub>
      <mi>l</mi>
      <mn>1</mn>
    </msub>
    <mo>=</mo>
    <msub>
      <mi>l</mi>
      <mn>2</mn>
    </msub>
    <mo>=</mo>
    <mfrac>
      <msub>
        <mi>&#x03BC;</mi>
        <mn>0</mn>
      </msub>
      <mrow>
        <mn>2</mn>
        <mi>&#x03C0;</mi>
      </mrow>
    </mfrac>
    <mi>ln</mi>
    <mo>&#x2061;</mo>
    <mfrac>
      <mi>D</mi>
      <msup>
        <mi>r</mi>
        <mo>&#x2032;</mo>
      </msup>
    </mfrac>
  </math>

  <p role="noindent">The overall inductance is composed of the self and mutual inductance.</p>

  <target type="page" id="page-71">71</target>

  <fig id="fig_5_10">
  <label>Figure 5.10.</label>
  <caption><p>Systems with two and three phases.</p></caption>
</fig>

  <title>System with Three Phases</title>
  <p role="noindent">Consider a system according to the right part of figure 5.10 consisting of three identical conductors (phases) with radius <math><mi>r</mi></math> and in each with a separation distance of <math><mi>D</mi></math>, i.e. the three phases are placed at the corner points of an equilateral triangle with side length <math><mi>D</mi></math>. Here as well, we obtain the flux linkage with equation (5.25) and <math><msub><mi>i</mi><mn>1</mn></msub><mo>+</mo><msub><mi>i</mi><mn>2</mn></msub><mo>+</mo><msub><mi>i</mi><mn>3</mn></msub><mo>=</mo><mn>0</mn></math></p>

  <math display="block">
    <mtable columnalign="left">
      <row>
        <entry>
          <msub>
            <mi>&#x03D5;</mi>
            <mn>1</mn>
          </msub>
          <mo>=</mo>
          <mfrac>
            <msub>
              <mi>&#x03BC;</mi>
              <mn>0</mn>
            </msub>
            <mrow>
              <mn>2</mn>
              <mi>&#x03C0;</mi>
            </mrow>
          </mfrac>
          <mrow>
            <mo>[</mo>
            <msub>
              <mi>i</mi>
              <mn>1</mn>
            </msub>
            <mi>ln</mi>
            <mfrac>
              <mn>1</mn>
              <msup>
                <mi>r</mi>
                <mo>&#x2032;</mo>
              </msup>
            </mfrac>
            <mo>+</mo>
            <msub>
              <mi>i</mi>
              <mn>2</mn>
            </msub>
            <mi>ln</mi>
            <mfrac>
              <mn>1</mn>
              <mi>D</mi>
            </mfrac>
            <mo>+</mo>
            <msub>
              <mi>i</mi>
              <mn>3</mn>
            </msub>
            <mi>ln</mi>
            <mfrac>
              <mn>1</mn>
              <mi>D</mi>
            </mfrac>
            <mo>]</mo>
          </mrow>
        </entry>
      </row>
      <row>
        <entry>
          <mspace width="1.2em" />
          <mo>=</mo>
          <mfrac>
            <msub>
              <mi>&#x03BC;</mi>
              <mn>0</mn>
            </msub>
            <mrow>
              <mn>2</mn>
              <mi>&#x03C0;</mi>
            </mrow>
          </mfrac>
          <mrow>
            <mo>[</mo>
            <msub>
              <mi>i</mi>
              <mn>1</mn>
            </msub>
            <mi>ln</mi>
            <mfrac>
              <mn>1</mn>
              <msup>
                <mi>r</mi>
                <mo>&#x2032;</mo>
              </msup>
            </mfrac>
            <mo>&#x2212;</mo>
            <msub>
              <mi>i</mi>
              <mn>1</mn>
              </msub>
            <mi>ln</mi>
            <mfrac>
              <mn>1</mn>
              <mi>D</mi>
            </mfrac>
            <mo>]</mo>
          </mrow>
        </entry>
      </row>
      <row>
        <entry>
          <mspace width="1.2em" />
          <mo>=</mo>
          <mfrac>
            <msub>
              <mi>&#x03BC;</mi>
              <mn>0</mn>
            </msub>
            <mrow>
              <mn>2</mn>
              <mi>&#x03C0;</mi>
            </mrow>
          </mfrac>
          <msub>
            <mi>i</mi>
            <mn>1</mn>
          </msub>
          <mi>ln</mi>
          <mfrac>
            <mi>D</mi>
            <msup>
              <mi>r</mi>
              <mo>&#x2032;</mo>
            </msup>
          </mfrac>
          <mspace width="10em" />
          <mtext>(5.28)</mtext>
        </entry>
      </row>
    </mtable>
  </math>

  <p role="noindent">The same holds for phases 2 and 3. Therefore, the inductance of phases 1, 2 and 3 are</p>

  <math display="block">
    <msub>
      <mi>l</mi>
      <mn>1</mn>
    </msub>
    <mo>=</mo>
    <msub>
      <mi>l</mi>
      <mn>2</mn>
    </msub>
    <mo>=</mo>
    <msub>
      <mi>l</mi>
      <mn>3</mn>
    </msub>
    <mo>=</mo>
    <mfrac>
      <msub>
        <mi>&#x03BC;</mi>
        <mn>0</mn>
      </msub>
      <mrow>
        <mn>2</mn>
        <mi>&#x03C0;</mi>
      </mrow>
    </mfrac>
    <mi>ln</mi>
    <mfrac>
      <mi>D</mi>
      <msup>
        <mi>r</mi>
        <mo>&#x2032;</mo>
      </msup>
    </mfrac>
    <mspace width="10em" />
    <mtext>(5.29)</mtext>
  </math>

  <p role="noindent">The comment stated above regarding self- and mutual inductance holds here too. Due to symmetry, i.e. the equidistant configuration of the phases and the requirement <math><msub><mi>i</mi><mn>1</mn></msub><mo>+</mo><msub><mi>i</mi><mn>2</mn></msub><mo>+</mo><msub><mi>i</mi><mn>3</mn></msub><mo>=</mo><mn>0</mn></math>, we obtain the simple expression for the overall inductance in equation (5.29).</p>
  
  <title>Bundle Conductors</title>
  <p role="noindent">In section 5.2.1 it was mentioned that at higher voltage levels, typically over 200 kV, each phase consists of multiple single conductors (see figure 5.11). For the calculation of the inductance the procedure introduced above can be applied. Thereby, expressions similar to those for the case of one single conductor per phase are obtained. It is outside the scope of this lecture to elaborate this derivation.</p>

  <p role="indent">Actually, the same formulae can be applied for the calculation of the inductances with a minor modification. Instead of the conductor radius <math><msup><mi>r</mi><mo>&#x2032;</mo></msup></math> a so-called equivalent radius <math><msubsup><mi>r</mi><mrow><mi>e</mi><mi>q</mi></mrow><mo>&#x2032;</mo></msubsup></math> and instead of the distance <math><msub><mi>d</mi><mrow><mi>i</mi><mi>k</mi></mrow></msub></math> in figure...</p>

  
<fig id="fig_5_11">
  <label>Figure 5.11.</label>
  <caption><p>Symmetric configuration of the bundled conductor of one phase.</p></caption>
  <graphic href="figure5_11.jpg" />
</fig>

<p role="noindent">5.9 a geometric average value of the distance between the single conductors of the phases should be used. It can be shown that the equivalent radius of a bundled phase with n symmetrically placed single conductors can be calculated by the following relation:</p>

<math display="block">
  <msubsup>
    <mi>r</mi>
    <mrow>
      <mi>e</mi>
      <mi>q</mi>
    </mrow>
    <mo>&#x2032;</mo>
  </msubsup>
  <mo>=</mo>
  <mroot>
    <mrow>
      <mi>n</mi>
      <msup>
        <mi>R</mi>
        <mrow>
          <mi>n</mi>
          <mo>&#x2212;</mo>
          <mn>1</mn>
        </mrow>
      </msup>
      <msup>
        <mi>r</mi>
        <mo>&#x2032;</mo>
      </msup>
    </mrow>
    <mi>n</mi>
  </mroot>
  <mspace width="12em" />
  <mtext>(5.30)</mtext>
</math>

<p role="indent">The notation corresponds to figure 5.11. It is easy to show that the equivalent radius is enlarged by splitting one phase in a bundled conductor consisting of multiple single phases having the same cross-section area. Accordingly, the inductance is reduced.</p>

<p role="indent">Of course, the equivalent radius is also computable for the physical conductor radius <i>r</i> (see figure 5.7):</p>

<math display="block">
  <msub>
    <mi>r</mi>
    <mrow>
      <mi>e</mi>
      <mi>q</mi>
    </mrow>
  </msub>
  <mo>=</mo>
  <mroot>
    <mrow>
      <mi>n</mi>
      <msup>
        <mi>R</mi>
        <mrow>
          <mi>n</mi>
          <mo>&#x2212;</mo>
          <mn>1</mn>
        </mrow>
      </msup>
      <mi>r</mi>
    </mrow>
    <mi>n</mi>
  </mroot>
  <mspace width="12em" />
  <mtext>(5.31)</mtext>
</math>

<p role="indent">The distance between the phases is much larger that the distances of the single conductors within the phase bundle. Hence, the distance between the midpoint of the conductor bundle instead of the geometric average of the single distances can be inserted.</p>

<title>Transposition of Phases</title>

<p role="noindent">In the previous subsection a general relation for the flux linkage in a multiphase system has been derived. Thereby we assumed that the single phases are placed in a symmetric configuration, e.g. placed at the corner points of an equilateral triangle. However, often the three phases are not arranged exactly symmetrically.</p>

<p role="indent">Quite often all three phases are placed horizontally or vertically. That is why the single phases are linked with different fluxes. If these differences are too large, countermeasures need to be taken. A general method consists of continuously exchanging the position of the phases (see figure 5.12), wherewith a <i>transposition</i> of the conductor is obtained.</p>

<p role="indent">We consider a transposed line with a phase line configuration according to figure 5.13 with following assumptions:</p>

<target type="page" id="page-72">72</target>
<fig id="fig_5_12">
  <label>Figure 5.12.</label>
  <caption><p>Transposed three-phase line.</p></caption>
  <graphic href="figure5_12.jpg" />
</fig>

<fig id="fig_5_13">
  <label>Figure 5.13.</label>
  <caption><p>General configuration of three-phase lines.</p></caption>
  <graphic href="figure5_13.jpg" />
</fig>

<target type="page" id="page-73">73</target>

<ol type="1">
  <li>Each phase (R, S And T) takes each position (1, 2 and 3) over equal length sections of the line.
  </li>
  <li><math><msub><mi>i</mi><mi>R</mi></msub><mo>+</mo><msub><mi>i</mi><mi>S</mi></msub><mo>+</mo><msub><mi>i</mi><mi>T</mi></msub><mo>=</mo><mn>0</mn></math></li>
</ol>

<p role="noindent">We calculate now the average flux linkage per length unit over three line sections for phase R:</p>

<label>(5.32)</label>
<math display="block">
  <msub>
    <mover>
      <mi>&#x03D5;</mi>
      <mo>&#x00AF;</mo>
    </mover>
    <mi>R</mi>
  </msub>
  <mo>=</mo>
  <mfrac>
    <mn>1</mn>
    <mn>3</mn>
  </mfrac>
  <mo stretchy="false">(</mo>
  <msubsup>
    <mi>&#x03D5;</mi>
    <mi>R</mi>
    <mrow>
      <mo stretchy="false">(</mo>
      <mn>1</mn>
      <mo stretchy="false">)</mo>
    </mrow>
  </msubsup>
  <mo>+</mo>
  <msubsup>
    <mi>&#x03D5;</mi>
    <mi>R</mi>
    <mrow>
      <mo stretchy="false">(</mo>
      <mn>2</mn>
      <mo stretchy="false">)</mo>
    </mrow>
  </msubsup>
  <mo>+</mo>
  <msubsup>
    <mi>&#x03D5;</mi>
    <mi>R</mi>
    <mrow>
      <mo stretchy="false">(</mo>
      <mn>3</mn>
      <mo stretchy="false">)</mo>
    </mrow>
  </msubsup>
  <mo stretchy="false">)</mo>
</math>

<p role="noindent"><math><msubsup><mi>&#x03D5;</mi><mi>R</mi><mrow><mo stretchy="false">(</mo><mi>i</mi><mo stretchy="false">)</mo></mrow></msubsup></math> represents the flux linkage per length unit within section <math><mi>i</mi></math> of the line, with <math><mi>i</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mn>3</mn></math>. Inserting equation (5.25) in equation (5.32), we obtain</p>

<label>(5.33)</label>
<math display="block">
  <msub>
    <mover>
      <mi>&#x03D5;</mi>
      <mo>&#x00AF;</mo>
    </mover>
    <mi>R</mi>
  </msub>
  <mo>=</mo>
  <mfrac>
    <mn>1</mn>
    <mn>3</mn>
  </mfrac>
  <mo>&#x22C5;</mo>
  <mfrac>
    <msub>
      <mi>&#x03BC;</mi>
      <mn>0</mn>
    </msub>
    <mrow>
      <mn>2</mn>
      <mi>&#x03C0;</mi>
    </mrow>
  </mfrac>
  <mo>&#x22C5;</mo>
  <mrow>
    <mo>(</mo>
    <mtable columnalign="left">
      <row>
        <entry>
          <msub>
            <mi>i</mi>
            <mi>R</mi>
          </msub>
          <mi>ln</mi>
          <mo>&#x2061;</mo>
          <mfrac>
            <mn>1</mn>
            <msup>
              <mi>r</mi>
              <mo>&#x2032;</mo>
            </msup>
          </mfrac>
          <mo>+</mo>
          <msub>
            <mi>i</mi>
            <mi>S</mi>
          </msub>
          <mi>ln</mi>
          <mo>&#x2061;</mo>
          <mfrac>
            <mn>1</mn>
            <msub>
              <mi>d</mi>
              <mn>12</mn>
            </msub>
          </mfrac>
          <mo>+</mo>
          <msub>
            <mi>i</mi>
            <mi>T</mi>
          </msub>
          <mi>ln</mi>
          <mo>&#x2061;</mo>
          <mfrac>
            <mn>1</mn>
            <msub>
              <mi>d</mi>
              <mn>13</mn>
            </msub>
          </mfrac>
        </entry>
      </row>
      <row>
        <entry>
          <mo>+</mo>
          <msub>
            <mi>i</mi>
            <mi>R</mi>
          </msub>
          <mi>ln</mi>
          <mo>&#x2061;</mo>
          <mfrac>
            <mn>1</mn>
            <msup>
              <mi>r</mi>
              <mo>&#x2032;</mo>
            </msup>
          </mfrac>
          <mo>+</mo>
          <msub>
            <mi>i</mi>
            <mi>S</mi>
          </msub>
          <mi>ln</mi>
          <mo>&#x2061;</mo>
          <mfrac>
            <mn>1</mn>
            <msub>
              <mi>d</mi>
              <mn>23</mn>
            </msub>
          </mfrac>
          <mo>+</mo>
          <msub>
            <mi>i</mi>
            <mi>T</mi>
          </msub>
          <mi>ln</mi>
          <mo>&#x2061;</mo>
          <mfrac>
            <mn>1</mn>
            <msub>
              <mi>d</mi>
              <mn>12</mn>
            </msub>
          </mfrac>
        </entry>
      </row>
      <row>
        <entry>
          <mo>+</mo>
          <msub>
            <mi>i</mi>
            <mi>R</mi>
          </msub>
          <mi>ln</mi>
          <mo>&#x2061;</mo>
          <mfrac>
            <mn>1</mn>
            <msup>
              <mi>r</mi>
              <mo>&#x2032;</mo>
            </msup>
          </mfrac>
          <mo>+</mo>
          <msub>
            <mi>i</mi>
            <mi>S</mi>
          </msub>
          <mi>ln</mi>
          <mo>&#x2061;</mo>
          <mfrac>
            <mn>1</mn>
            <msub>
              <mi>d</mi>
              <mn>13</mn>
            </msub>
          </mfrac>
          <mo>+</mo>
          <msub>
            <mi>i</mi>
            <mi>T</mi>
          </msub>
          <mi>ln</mi>
          <mo>&#x2061;</mo>
          <mfrac>
            <mn>1</mn>
            <msub>
              <mi>d</mi>
              <mn>23</mn>
            </msub>
          </mfrac>
        </entry>
      </row>
    </mtable>
    <mo>)</mo>
  </mrow>
</math>

<p role="noindent">Each line in equation (5.33) corresponds to an application of equation (5.25) on phase R in the particular positions 1, 2 and 3. Now the terms can be added:</p>

<label>(5.34)</label>
<math display="block">
  <msub>
    <mover>
      <mi>&#x03D5;</mi>
      <mo>&#x00AF;</mo>
    </mover>
    <mi>R</mi>
  </msub>
  <mo>=</mo>
  <mfrac>
    <msub>
      <mi>&#x03BC;</mi>
      <mn>0</mn>
    </msub>
    <mrow>
      <mn>2</mn>
      <mi>&#x03C0;</mi>
    </mrow>
  </mfrac>
  <mrow>
    <mo>(</mo>
    <msub>
      <mi>i</mi>
      <mi>R</mi>
    </msub>
    <mi>ln</mi>
    <mo>&#x2061;</mo>
    <mfrac>
      <mn>1</mn>
      <msup>
        <mi>r</mi>
        <mo>&#x2032;</mo>
      </msup>
    </mfrac>
    <mo>+</mo>
    <msub>
      <mi>i</mi>
      <mi>S</mi>
    </msub>
    <mi>ln</mi>
    <mo>&#x2061;</mo>
    <mfrac>
      <mn>1</mn>
      <msub>
        <mi>d</mi>
        <mi>m</mi>
      </msub>
    </mfrac>
    <mo>+</mo>
    <msub>
      <mi>i</mi>
      <mi>T</mi>
    </msub>
    <mi>ln</mi>
    <mo>&#x2061;</mo>
    <mfrac>
      <mn>1</mn>
      <msub>
        <mi>d</mi>
        <mi>m</mi>
      </msub>
    </mfrac>
    <mo>)</mo>
  </mrow>
</math>

<p role="noindent">with</p>

<label>(5.35)</label>
<math display="block">
  <msub>
    <mi>d</mi>
    <mi>m</mi>
  </msub>
  <mo>=</mo>
  <mroot>
    <mrow>
      <msub>
        <mi>d</mi>
        <mn>12</mn>
      </msub>
      <msub>
        <mi>d</mi>
        <mn>23</mn>
      </msub>
      <msub>
        <mi>d</mi>
        <mn>31</mn>
      </msub>
    </mrow>
    <mn>3</mn>
  </mroot>
</math>

<p role="noindent">The distance <math><msub><mi>d</mi><mi>m</mi></msub></math> is the geometric mean of the distances between the three phases. Applying the second assumption stated above, i.e. <math><msub><mi>i</mi><mi>R</mi></msub><mo>+</mo><msub><mi>i</mi><mi>S</mi></msub><mo>+</mo><msub><mi>i</mi><mi>T</mi></msub><mo>=</mo><mn>0</mn></math>, equation (5.34) can be further simplified to</p>

<label>(5.36)</label>
<math display="block">
  <msub>
    <mover>
      <mi>&#x03D5;</mi>
      <mo>&#x00AF;</mo>
    </mover>
    <mi>R</mi>
  </msub>
  <mo>=</mo>
  <mfrac>
    <msub>
      <mi>&#x03BC;</mi>
      <mn>0</mn>
    </msub>
    <mrow>
      <mn>2</mn>
      <mi>&#x03C0;</mi>
    </mrow>
  </mfrac>
  <msub>
    <mi>i</mi>
    <mi>R</mi>
  </msub>
  <mi>ln</mi>
  <mo>&#x2061;</mo>
  <mfrac>
    <msub>
      <mi>d</mi>
      <mi>m</mi>
    </msub>
    <msup>
      <mi>r</mi>
      <mo>&#x2032;</mo>
    </msup>
  </mfrac>
</math>

<p role="noindent">and we obtain the average inductance as</p>

<label>(5.37)</label>
<math display="block">
  <msub>
    <mover>
      <mi>l</mi>
      <mo>&#x00AF;</mo>
    </mover>
    <mi>R</mi>
  </msub>
  <mo>=</mo>
  <mfrac>
    <msub>
      <mi>&#x03BC;</mi>
      <mn>0</mn>
    </msub>
    <mrow>
      <mn>2</mn>
      <mi>&#x03C0;</mi>
    </mrow>
  </mfrac>
  <mi>ln</mi>
  <mo>&#x2061;</mo>
  <mfrac>
    <msub>
      <mi>d</mi>
      <mi>m</mi>
    </msub>
    <msup>
      <mi>r</mi>
      <mo>&#x2032;</mo>
    </msup>
  </mfrac>
</math>

<p role="noindent">Due to the transposition of the line the <i>same average inductance per unit length</i> for all three phases is obtained:</p>

<label>(5.38)</label>
<math display="block">
  <msub>
    <mover>
      <mi>l</mi>
      <mo>&#x00AF;</mo>
    </mover>
    <mi>R</mi>
  </msub>
  <mo>=</mo>
  <msub>
    <mover>
      <mi>l</mi>
      <mo>&#x00AF;</mo>
    </mover>
    <mi>S</mi>
  </msub>
  <mo>=</mo>
  <msub>
    <mover>
      <mi>l</mi>
      <mo>&#x00AF;</mo>
    </mover>
    <mi>T</mi>
  </msub>
</math>

<p role="noindent">The average inductance of a transposed line is the same for all phases and amounts per length unit to</p>

<label>(5.39)</label>
<math display="block">
  <msup>
    <mi>L</mi>
    <mo>&#x2032;</mo>
  </msup>
  <mo>=</mo>
  <mfrac>
    <msub>
      <mi>&#x03BC;</mi>
      <mn>0</mn>
    </msub>
    <mrow>
      <mn>2</mn>
      <mi>&#x03C0;</mi>
    </mrow>
  </mfrac>
  <mi>ln</mi>
  <mo>&#x2061;</mo>
  <mfrac>
    <msub>
      <mi>d</mi>
      <mi>m</mi>
    </msub>
    <msup>
      <mi>r</mi>
      <mo>&#x2032;</mo>
    </msup>
  </mfrac>
</math>

<target type="page" id="page-74">74</target>

<fig id="fig_5_14">
  <label>Figure 5.14.</label>
  <caption><p>Integration of the electric field strength.</p></caption>
  <graphic href="figure5_14.jpg" />
</fig>

<p role="indent">In practice, transposition is often done only in the (existing) substations whereby the individual sections are not exactly equidistant anymore. Thus, only a limited balancing of the different configurations is obtained. Normally, the phase conductors are transposed only at very high voltage levels outside substations.</p>

</sec>

<sec id="sec-5-2-3">
  <label>5.2.3</label>
  <title>Capacitance of a Power Line</title>

  <p role="noindent">The derivation of the shunt capacitance of a conductor can be obtained analogously to the series inductance. Consider a system as depicted in figure 5.14. The conductor <math><mi>k</mi></math> carries the charge <math><msub><mi>q</mi><mi>k</mi></msub></math> per length unit. The electric field of the assumed infinitely long conductor is radial and homogenous and its absolute value is</p>

  <label>(5.40)</label>
  <math display="block">
    <msub>
      <mi>E</mi>
      <mi>k</mi>
    </msub>
    <mo>=</mo>
    <mfrac>
      <msub>
        <mi>q</mi>
        <mi>k</mi>
      </msub>
      <mrow>
        <mn>2</mn>
        <mi>π</mi>
        <mi>ε</mi>
        <msub>
          <mi>ε</mi>
          <mn>0</mn>
        </msub>
        <msup>
          <mi>R</mi>
          <mrow>
            <mo stretchy="false">(</mo>
            <mi>k</mi>
            <mo stretchy="false">)</mo>
          </mrow>
        </msup>
      </mrow>
    </mfrac>
  </math>

  <p role="noindent">The voltage between the points <math><mi>α</mi></math> and <math><mi>β</mi></math> can be obtained by integration of the electric field along an arbitrary curve from point <math><mi>α</mi></math> till point <math><mi>β</mi></math>. Of course, the integral along concentric circles, which represent equipotential lines of the radial homogenous electric field, is zero. Of importance is only the distance from the conductor <math><mi>k</mi></math>.</p>

  <p role="indent">The integral of the field strength over the radial path between the concentric circles, on which the points <math><mi>α</mi></math> and <math><mi>β</mi></math> lie, yields the voltage between the two points (or between the equipotential lines, respectively), which is originating from the charge of conductor <math><mi>k</mi></math>:</p>

  <label>(5.41)</label>
  <math display="block">
    <msubsup>
      <mi>u</mi>
      <mrow>
        <mi>β</mi>
        <mi>α</mi>
      </mrow>
      <mrow>
        <mo stretchy="false">(</mo>
        <mi>k</mi>
        <mo stretchy="false">)</mo>
      </mrow>
    </msubsup>
    <mo>=</mo>
    <mo>−</mo>
    <msubsup>
      <mo>∫</mo>
      <msubsup>
        <mi>R</mi>
        <mi>α</mi>
        <mrow>
          <mo stretchy="false">(</mo>
          <mi>k</mi>
          <mo stretchy="false">)</mo>
        </mrow>
      </msubsup>
      <msubsup>
        <mi>R</mi>
        <mi>β</mi>
        <mrow>
          <mo stretchy="false">(</mo>
          <mi>k</mi>
          <mo stretchy="false">)</mo>
        </mrow>
      </msubsup>
    </msubsup>
    <mfrac>
      <msub>
        <mi>q</mi>
        <mi>k</mi>
      </msub>
      <mrow>
        <mn>2</mn>
        <mi>π</mi>
        <mi>ε</mi>
        <msub>
          <mi>ε</mi>
          <mn>0</mn>
        </msub>
        <mi>R</mi>
      </mrow>
    </mfrac>
    <mi>d</mi>
    <mi>R</mi>
    <mo>=</mo>
    <mfrac>
      <msub>
        <mi>q</mi>
        <mi>k</mi>
      </msub>
      <mrow>
        <mn>2</mn>
        <mi>π</mi>
        <mi>ε</mi>
        <msub>
          <mi>ε</mi>
          <mn>0</mn>
        </msub>
      </mrow>
    </mfrac>
    <mi>ln</mi>
    <mo>⁡</mo>
    <mfrac>
      <msubsup>
        <mi>R</mi>
        <mi>α</mi>
        <mrow>
          <mo stretchy="false">(</mo>
          <mi>k</mi>
          <mo stretchy="false">)</mo>
        </mrow>
      </msubsup>
      <msubsup>
        <mi>R</mi>
        <mi>β</mi>
        <mrow>
          <mo stretchy="false">(</mo>
          <mi>k</mi>
          <mo stretchy="false">)</mo>
        </mrow>
      </msubsup>
    </mfrac>
  </math>

<fig id="fig_5_15">
  <label>Figure 5.15.</label>
  <caption><p>Capacitances of a three-phase power line.</p></caption>
  <graphic href="figure5_15.jpg" />
</fig>

<p role="noindent">This equation generally yields quite accurate results. In the derivation we assumed the reference potential to be located at infinity and to be zero. Although earth is not an ideal conductor without resistance the potential at the earth's surface can be assumed to be zero.<sup>4</sup> This fact needs to be considered mainly when the distances between the phases are of the same order of magnitude as the distances to earth.</p>

<p role="indent">In order to represent the earth's surface as ground potential mirror charges can be used. They carry the same amount of charge but with opposite sign as the phase conductors. They are placed at equal distance to the surface but at the other side of the surface, namely below the earth's surface. Geometrically, a reflected image of the situation above earth is obtained below earth, only the charge signs are exchanged (see figure 5.16). For a three-phase system, an equivalent system with six phase conductors is obtained: three above earth (real conductors) and three below earth with opposite equally sized charges (mirror conductors).</p>

<p role="indent">For this system, the same derivation as for the real three-phase system can be done. The capacitance per phase and per length unit for a transposed three-phase line results in</p>

<math display="block">
  <msubsup>
    <mi>C</mi>
    <mi>m</mi>
    <mo>&#x2032;</mo>
  </msubsup>
  <mo>=</mo>
  <mfrac>
    <mrow>
      <mn>2</mn>
      <mi>&#x3C0;</mi>
      <mi>&#x3B5;</mi>
      <msub>
        <mi>&#x3B5;</mi>
        <mn>0</mn>
      </msub>
    </mrow>
    <mrow>
      <mi>ln</mi>
      <mo>&#x2061;</mo>
      <mrow>
        <mo>(</mo>
        <mfrac>
          <mrow>
            <mn>2</mn>
            <mi>H</mi>
          </mrow>
          <mi>A</mi>
        </mfrac>
        <mfrac>
          <msub>
            <mi>d</mi>
            <mi>m</mi>
          </msub>
          <msub>
            <mi>r</mi>
            <mrow>
              <mi>e</mi>
              <mi>q</mi>
            </mrow>
          </msub>
        </mfrac>
        <mo>)</mo>
      </mrow>
    </mrow>
  </mfrac>
  <mspace width="12em" />
  <mtext>(5.49)</mtext>
</math>

<p role="noindent">with <math><msub><mi>d</mi><mi>m</mi></msub></math> and <math><msub><mi>r</mi><mrow><mi>e</mi><mi>q</mi></mrow></msub></math> as above. <math><mi>H</mi></math> is the geometric mean of the phase line distances from the earth's surface (see figure 5.16)</p>

<math display="block">
  <mi>H</mi>
  <mo>=</mo>
  <mroot>
    <mrow>
      <msub>
        <mi>H</mi>
        <mn>1</mn>
      </msub>
      <msub>
        <mi>H</mi>
        <mn>2</mn>
      </msub>
      <msub>
        <mi>H</mi>
        <mn>3</mn>
      </msub>
    </mrow>
    <mn>3</mn>
  </mroot>
  <mspace width="14em" />
  <mtext>(5.50)</mtext>
</math>

<p role="noindent">As depicted in figure 5.17, a <i>sag</i> appears between two towers due to the weight of the conductor lines. By this, the distance between conductor and</p>

<note id="note5_4">
  <p><sup>4</sup>Already a very small charge density at the earth's surface is sufficient to obtain this.</p>
</note>

<target type="page" id="page-76">76</target>

<hr/>

<header>
  <p role="noindent">77 <span style="float:right;">5. Lines</span></p>
</header>

<fig id="fig_5_16">
  <label>Figure 5.16.</label>
  <caption><p>General configuration of a three-phase power line with mirror conductors.</p></caption>
  <graphic href="figure5_16.jpg" />
</fig>

<fig id="fig_5_17">
  <label>Figure 5.17.</label>
  <caption><p>Sag of the conductor lines between two towers.</p></caption>
  <graphic href="figure5_17.jpg" />
</fig>

<p role="noindent">the earth surface is not constant. This sag can be incorporated by defining a reduced distance</p>

<math display="block">
  <msup>
    <mi>H</mi>
    <mo>&#x2032;</mo>
  </msup>
  <mo>=</mo>
  <msub>
    <mi>H</mi>
    <mrow>
      <mi>min</mi>
    </mrow>
  </msub>
  <mo>+</mo>
  <mfrac>
    <mn>1</mn>
    <mn>3</mn>
  </mfrac>
  <mi>h</mi>
  <mspace width="14em" />
  <mtext>(5.51)</mtext>
</math>

<p role="noindent">in the equation stated above.</p>
<p role="indent">The geometric mean of the distances between the phase conductors and the mirror conductors is (see figure 5.16)</p>

<math display="block">
  <mi>A</mi>
  <mo>=</mo>
  <mroot>
    <mrow>
      <msub>
        <mi>A</mi>
        <mn>12</mn>
      </msub>
      <msub>
        <mi>A</mi>
        <mn>23</mn>
      </msub>
      <msub>
        <mi>A</mi>
        <mn>31</mn>
      </msub>
    </mrow>
    <mn>3</mn>
  </mroot>
  <mspace width="14em" />
  <mtext>(5.52)</mtext>
</math>

<p role="noindent">If the height of the phase lines is large compared with the distances between the phases, <math><mn>2</mn><mi>H</mi><mo>/</mo><mi>A</mi><mo>&#x2248;</mo><mn>1</mn></math>, holds. By this, the equations (5.48) and (5.49) yield the same result for the capacitances per length unit.</p>

</sec>

<sec id="sec-5-2-4">

<label>5.2.4</label>
<title>Ohmic Losses</title>
<p role="noindent">Real power lines are not lossless. Thus, an additional series resistance and a shunt conductance need to be incorporated besides the inductance and capacitance per unit length.</p>

<target type="page" id="page-78">78</target>

 <title>Series Resistance</title>
  <p role="noindent">In the case of direct current, the ohmic resistance of a conductor can relatively simply be calculated by its cross-section area, length and specific conductivity. But when the conductor carries an alternating current, the skin effect needs to be incorporated when calculating the ohmic resistance.<sup>5</sup> This effect implicates that the current is not distributed homogenously over the conductor cross-section but is pushed to the outer boundary of the conductor, i.e. the current density is increasing outwards. Thereby, the effective conductor cross-section is decreased compared with the direct current leading conductor. In a 50 Hz system, this increase typically amounts to a few percent.</p>

  <p role="indent">When having a configuration as shown in figure 5.5 the ohmic alternating current resistance approximately corresponds to the direct current resistance of the aluminium conductor. Thereby, the increasing effect of the resistance due to the current displacement approximately balances out the current part which flows in the steel core. More exact values can be gained by measurements of the nominal operation frequency, i.e. 50 or 60 Hz, and the operational temperature. These values are provided by the conductor manufacturer.</p>

  <p role="indent">The ohmic series resistance per unit length <math><msup><mi>R</mi><mo>′</mo></msup></math> gives rise to losses in the conductor, where part of the losses are dissipated to air by convection and radiation. The allowable current capability is limited by a maximal heating of the conductor; long term conductor temperatures above 80 °C can lead to a weakening for commonly used conductor materials (aluminium and steel). For a conductor temperature of <math><mi>ϑ</mi></math>, the resistance can be calculated by<sup>6</sup></p>

  <label>(5.53)</label>
  <math display="block">
    <msup>
      <mi>R</mi>
      <mo>′</mo>
    </msup>
    <mo>=</mo>
    <msubsup>
      <mi>R</mi>
      <mn>20</mn>
      <mo>′</mo>
    </msubsup>
    <mo stretchy="false">(</mo>
    <mn>1</mn>
    <mo>+</mo>
    <mi>α</mi>
    <mo stretchy="false">(</mo>
    <mi>ϑ</mi>
    <mo>−</mo>
    <mn>20</mn>
    <msup>
      <mtext>&#160;°C</mtext>
      <mtext></mtext>
    </msup>
    <mo stretchy="false">)</mo>
    <mo stretchy="false">)</mo>
  </math>

  <p role="noindent">where <math><msubsup><mi>R</mi><mn>20</mn><mo>′</mo></msubsup></math> denotes the per unit length resistance at 20 °C. It is computed by means of the specific resistance of the conductor material at 20 °C <math><msub><mi>ρ</mi><mn>20</mn></msub></math> (in <math><mi>Ω</mi><msup><mtext>mm</mtext><mn>2</mn></msup><mtext>/m</mtext></math>) and the effective cross-section area <math><mi>A</mi></math> (in <math><msup><mtext>mm</mtext><mn>2</mn></msup></math>):</p>

  <label>(5.54)</label>
  <math display="block">
    <msubsup>
      <mi>R</mi>
      <mn>20</mn>
      <mo>′</mo>
    </msubsup>
    <mo>=</mo>
    <mfrac>
      <msub>
        <mi>ρ</mi>
        <mn>20</mn>
      </msub>
      <mi>A</mi>
    </mfrac>
  </math>

  <title>Shunt Conductance</title>
  <p role="noindent">The per unit conductance <math><msup><mi>G</mi><mo>′</mo></msup></math> represents the corona discharges at the surface of conductors and leakage current losses across the insulators in the case of overhead lines. In the case of cables, the dielectric losses within the solid insulators contribute to <math><msup><mi>G</mi><mo>′</mo></msup></math>. The operational losses are almost identical with the open-circuit losses, which for overhead lines are weather dependent. For example, on a foggy and humid day, one can clearly hear the cracking noise due to partial discharges or corona discharges. However, the corona phenomenon occurs less on a dry summer day, whereby the corona losses decrease considerably. For overhead lines only approximate values based on measurements can be gained for <math><msup><mi>G</mi><mo>′</mo></msup></math>. On the other hand, exact test measurements are possible for cables.</p>

  <note id="note5_5">
    <p><sup>5</sup>Apart from the skin effect, other effects which influence the ohmic resistance occur within the conductor line: The <i>proximity effect</i> describes the current displacement in the conductor by fields of adjacent conductors. The <i>spirality effect</i> describes the increase of the ohmic resistance due to the design of the individual conductors.</p>
  </note>
  <note id="note5_6">
    <p><sup>6</sup>For aluminium and copper a temperature coefficient of <math><mi>α</mi><mo>≈</mo><mn>0.004</mn><msup><mtext> K</mtext><mrow><mo>−</mo><mn>1</mn></mrow></msup></math> is normally used.</p>
  </note>

  <target type="page" id="page-79">79</target>

</sec>
<sec id="sec-5-2-5">
  <label>5.2.5</label>
  <title>Conductor Parameters for Cables and Overhead Lines</title>
  <p role="noindent">The conductor parameters of cables and overhead lines differ significantly. The reasons for this are:</p>

  <list list-type="ordered">
    <list-item>
      <p>In a cable the distances between the phase conductors are considerably lower than for overhead lines. The same holds for the distances between the phase conductors and earth.</p>
    </list-item>
    <list-item>
      <p>In a cable the conductors are mostly surrounded by other metallic materials such as shielding and sheaths.</p>
    </list-item>
    <list-item>
      <p>For overhead lines, air serves as insulating material between the phase conductors. For cables, other materials are used such as paper, oil, or SF<sub>6</sub>.</p>
    </list-item>
  </list>

  <p role="noindent">From equations (5.39) and (5.48) two important differences for the distributed parameters for overhead lines and cables result:</p>

  <list list-type="ordered">
    <list-item>
      <p>The per unit length series inductance of overhead lines is generally higher than the one of cables.</p>
    </list-item>
    <list-item>
      <p>The per unit length shunt capacitance is normally significantly higher for cables than for overhead lines.</p>
    </list-item>
  </list>

  <p role="indent">In the case of overhead lines the ohmic losses in a conductor is dissipated to the surrounding air by convection or radiation. In the case of cables the heat needs to be transported through the dielectric insulation, so convection can not take place. In order not to exceed the maximal operational temperature of the cable the heating and therefore the ohmic losses need to be kept low. Thus, cables have at same nominal power lower series resistances than overhead lines.</p>

  <p role="indent">In Tables 5.1 and 5.2 some typical values for line parameters are given.</p>

  <target type="page" id="page-80">80</target>

  <table id="table_5_1">
  <label>Table 5.1.</label>
  <caption><p>Typical conductor parameters for overhead lines at 50 Hz [10].</p></caption>
  <thead>
    <row>
      <entry>nominal voltage in kV</entry>
      <entry>230</entry>
      <entry>345</entry>
      <entry>500</entry>
      <entry>765</entry>
    </row>
  </thead>
  <tbody>
    <row>
      <entry><math><msup><mi>R</mi><mo>′</mo></msup></math> in <math><mi>&#x03A9;</mi><mo>/</mo><mtext>km</mtext></math></entry>
      <entry>0.050</entry>
      <entry>0.037</entry>
      <entry>0.028</entry>
      <entry>0.012</entry>
    </row>
    <row>
      <entry><math><msubsup><mi>X</mi><mi>L</mi><mo>′</mo></msubsup><mo>=</mo><mi>&#x03C9;</mi><msup><mi>L</mi><mo>′</mo></msup></math> in <math><mi>&#x03A9;</mi><mo>/</mo><mtext>km</mtext></math></entry>
      <entry>0.407</entry>
      <entry>0.306</entry>
      <entry>0.271</entry>
      <entry>0.274</entry>
    </row>
    <row>
      <entry><math><msubsup><mi>Y</mi><mi>C</mi><mo>′</mo></msubsup><mo>=</mo><mi>&#x03C9;</mi><msup><mi>C</mi><mo>′</mo></msup></math> in <math><mi>&#x03BC;</mi><mtext>S/km</mtext></math></entry>
      <entry>2.764</entry>
      <entry>3.765</entry>
      <entry>4.333</entry>
      <entry>4.148</entry>
    </row>
  </tbody>
</table>

<table id="table_5_2">
  <label>Table 5.2.</label>
  <caption><p>Typical conductor parameters for cables at 50 Hz [10].</p></caption>
  <thead>
    <row>
      <entry>nominal voltage in kV</entry>
      <entry>115</entry>
      <entry>230</entry>
      <entry>500</entry>
    </row>
  </thead>
  <tbody>
    <row>
      <entry><math><msup><mi>R</mi><mo>′</mo></msup></math> in <math><mi>&#x03A9;</mi><mo>/</mo><mtext>km</mtext></math></entry>
      <entry>0.059</entry>
      <entry>0.028</entry>
      <entry>0.013</entry>
    </row>
    <row>
      <entry><math><msubsup><mi>X</mi><mi>L</mi><mo>′</mo></msubsup><mo>=</mo><mi>&#x03C9;</mi><msup><mi>L</mi><mo>′</mo></msup></math> in <math><mi>&#x03A9;</mi><mo>/</mo><mtext>km</mtext></math></entry>
      <entry>0.252</entry>
      <entry>0.282</entry>
      <entry>0.205</entry>
    </row>
    <row>
      <entry><math><msubsup><mi>Y</mi><mi>C</mi><mo>′</mo></msubsup><mo>=</mo><mi>&#x03C9;</mi><msup><mi>C</mi><mo>′</mo></msup></math> in <math><mi>&#x03BC;</mi><mtext>S/km</mtext></math></entry>
      <entry>192.0</entry>
      <entry>204.7</entry>
      <entry>80.4</entry>
    </row>
  </tbody>
</table>


</sec>


</sec>

<sec id="sec-5-3">

    <label>5.3</label>
  <title>Electromagnetic Fields for Three-phase High Voltage Overhead Lines</title>
  <p role="noindent">In relation with the increased use of mobile phones during the last decades more concerns about possible harmful effects of electro-magnetic fields to human beings have been expressed. Overhead lines cause both electric and magnetic fields. An important difference between the fields generated by antennas used for mobile communication and high voltage lines is the operating frequency. The fields of high voltage lines have a low frequency of 50 Hz, or 60 Hz, whereas the fields from antennas lie in the GHz domain. Moreover, the very aim of antennas is the generation and radiation of fields whereas this is only an undesirable side effect in the case of high voltage lines.</p>
  <p role="indent">To gain a feeling how strong the electromagnetic fields of a high voltage line close to the ground are, a high voltage line with the dimensions given in figure 5.18 is considered in this section.</p>
  <p role="indent">Since we consider a symmetric three-phase system, the voltage in the single conductors are in each case phase-shifted by 120&#176;, and the voltages and currents in the conductors vary with the power frequency of 50 Hz. These voltage and current variations influence the electromagnetic fields. The field strength is dependent on the considered time instant, i.e. the fields are also alternating.</p>

  <sec id="sec-5-3-1">

    <label>5.3.1</label>
  <title>Electric Field</title>
  <p role="noindent">The electric field of a high voltage line depends on the voltage, the form of the tower and the configuration of the conductor lines. The analytic calculation of the electric field is very difficult because the earth impedance needs to be incorporated. Hence, we abandon the derivation and present only the results</p>

  <target type="page" id="page-81">81</target>
  <fig id="fig_5_18">
  <label>Figure 5.18.</label>
  <caption><p>Dimensions of the considered high voltage line.</p></caption>
  <graphic href="figure5_18.jpg" />
</fig>

<fig id="fig_5_19">
  <label>Figure 5.19.</label>
  <caption><p>Phase voltages in all three phases.</p></caption>
  <graphic href="figure5_19.jpg" />
</fig>

<p role="noindent">of a simulation for the configuration given in figure 5.18.</p>
<p role="indent">In figure 5.19 the behavior of the voltages of all three phases is shown. Regarding figure 5.18 <math><msub><mi>u</mi><mi>R</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></math> corresponds to the voltage in the left conductor, <math><msub><mi>u</mi><mi>S</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></math> to the one of the middle conductor and <math><msub><mi>u</mi><mi>T</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></math> to the one in the right conductor. In the following simulations three time instants <math><msub><mi>t</mi><mn>1</mn></msub></math>, <math><msub><mi>t</mi><mn>2</mn></msub></math> and <math><msub><mi>t</mi><mn>3</mn></msub></math> are considered, as indicated in figure 5.19.</p>
<p role="indent">The resulting values of the electric fields are strongly dependent on the voltage. The electric field for phase to phase voltages of 110 kV, 220 kV and 400 kV (root mean square values) are considered. The electric field disappears exactly on the ground because the potential is zero there. Related to the coordinate system in figure 5.18, the values of the fields are shown in figure 5.20 at a distance of 2 m above the ground, i.e. <math><mi>y</mi><mo>=</mo><mn>2</mn><mtext>&#160;m</mtext></math>, up to 80 m in positive and negative <math><mi>x</mi></math> direction.</p>
<p role="indent">Only at time instants where the voltage of the middle conductor receives its maximal value or passes through zero, i.e. when the voltage values of the left and right conductors are equal, a symmetric pattern is obtained. At</p>

<target type="page" id="page-82">82</target>
<fig id="fig_5_20">
  <label>Figure 5.20.</label>
  <caption>
    Electric field at time instant <math><msub><mi>t</mi><mn>1</mn></msub></math> (top), <math><msub><mi>t</mi><mn>2</mn></msub></math> (middle) and <math><msub><mi>t</mi><mn>3</mn></msub></math> (bottom) 2 m above earth (conductor 20 m above earth).
  </caption>
  <graphic href="figure5_20.jpg" />
</fig>

<target type="page" id="page-83">83</target>

<p role="noindent">the same time, the field assumes on average the maximal value (<i>t<sub>1</sub></i>) or the minimal value (<i>t<sub>2</sub></i>) at these time instants. The time instant <i>t<sub>3</sub></i> is an example where the field is not symmetric.</p>

<p role="indent">As a comparison, the natural static air field obtains a field strength of around 0.1 kV/m. In connection with a thunderstorm, values up to 20 kV/m are possible. Also in a house we are constantly exposed to electric fields from different appliances. Within a distance of 30 cm field strengths up to 0.5 kV/m can be measured around electric devices. The human skin serves as a safety shield and is sufficient for not enabling electric fields of transmission lines to enter. In buildings, the electric field coming from outside and varying with 50 Hz is reduced to at least one tenth. The values of electric fields which are generated by high voltage lines at 2 m above ground (figure 5.20) are thus not much stronger than those we are exposed to from other sources.</p>

  </sec>

  <sec id="sec-5-3-2">

 <label>5.3.2</label>
  <title>Magnetic Field</title>

  <p role="noindent">In contrast with the electric field the magnetic field can be computed analytically quite easily as the earth influences the magnetic field only insignificantly. Using the law of Biot-Savart, a straight current-carrying conductor creates a magnetic field with the value</p>

  <label>(5.55)</label>
  <math display="block">
    <mrow>
      <mo>|</mo>
      <mi mathvariant="bold">B</mi>
      <mo>|</mo>
    </mrow>
    <mo>=</mo>
    <mfrac>
      <mrow>
        <msub>
          <mi>μ</mi>
          <mn>0</mn>
        </msub>
        <mi>I</mi>
      </mrow>
      <mrow>
        <mn>2</mn>
        <mi>π</mi>
        <mi>R</mi>
      </mrow>
    </mfrac>
  </math>

  <p role="noindent">Thereby <i>R</i> denotes the distance between the point at which the field is computed and the conductor, and the direction of the field is always tangential to the circles around the conductor.</p>

  <p role="indent">This can now be applied for the calculation of the magnetic field for a three-phase line. For each conductor the value and the direction of the magnetic field is determined. Then, the three field vectors resulting of the three phases are summed up and the overall value of the field is computed. As the field of a straight conductor only depends on the distance between the conductor and the point at which the field is computed (5.55), we can use a two-dimensional model to derive the formulas. For a single conductor the relations are given in figure 5.21.</p>

  <p role="indent">The value of the magnetic field at location (<i>x<sub>B</sub> | h</i>) results with (5.55) in</p>

  <label>(5.56)</label>
  <math display="block">
    <mrow>
      <mo>|</mo>
      <mi mathvariant="bold">B</mi>
      <mo>|</mo>
    </mrow>
    <mo>=</mo>
    <mi>B</mi>
    <mo>=</mo>
    <mfrac>
      <mrow>
        <msub>
          <mi>μ</mi>
          <mn>0</mn>
        </msub>
        <mi>I</mi>
      </mrow>
      <mrow>
        <mn>2</mn>
        <mi>π</mi>
        <msqrt>
          <mrow>
            <msup>
              <mrow>
                <mo stretchy="false">(</mo>
                <msub>
                  <mi>x</mi>
                  <mi>B</mi>
                </msub>
                <mo>−</mo>
                <msub>
                  <mi>x</mi>
                  <mi>w</mi>
                </msub>
                <mo stretchy="false">)</mo>
              </mrow>
              <mn>2</mn>
            </msup>
            <mo>+</mo>
            <msup>
              <mrow>
                <mo stretchy="false">(</mo>
                <mi>h</mi>
                <mo>−</mo>
                <msub>
                  <mi>y</mi>
                  <mi>w</mi>
                </msub>
                <mo stretchy="false">)</mo>
              </mrow>
              <mn>2</mn>
            </msup>
          </mrow>
        </msqrt>
      </mrow>
    </mfrac>
  </math>

  <p role="noindent">Thereby we assume that <i>I</i> flows in the positive <i>z</i> direction, i.e. out from the paper. In opposite direction <i>I</i> becomes negative.</p>

  <p role="indent">In order to sum up the magnetic fields of all three phases, <b>B</b> is split into <i>x</i> and <i>y</i> coordinates:</p>

  <label>(5.57)</label>
  <math display="block">
    <msub>
      <mi>B</mi>
      <mi>x</mi>
    </msub>
    <mo>=</mo>
    <mi>B</mi>
    <mo>⋅</mo>
    <mi>cos</mi>
    <mi>β</mi>
  </math>

  <label>(5.58)</label>
  <math display="block">
    <msub>
      <mi>B</mi>
      <mi>y</mi>
    </msub>
    <mo>=</mo>
    <mi>B</mi>
    <mo>⋅</mo>
    <mi>sin</mi>
    <mi>β</mi>
  </math>

  <target type="page" id="page-84">84</target>

  <fig id="fig_5_21">
  <label>Figure 5.21.</label>
  <caption><p>Magnetic field of a straight line.</p></caption>
</fig>

<p role="noindent">With</p>

<label>(5.59)</label>
<math display="block">
  <mi>sin</mi>
  <mo>&#x2061;</mo>
  <mi>&#x03B2;</mi>
  <mo>=</mo>
  <mfrac>
    <mrow>
      <msub>
        <mi>x</mi>
        <mi>B</mi>
      </msub>
      <mo>&#x2212;</mo>
      <msub>
        <mi>x</mi>
        <mi>w</mi>
      </msub>
    </mrow>
    <msqrt>
      <mrow>
        <msup>
          <mrow>
            <mo stretchy="false">(</mo>
            <msub>
              <mi>x</mi>
              <mi>B</mi>
            </msub>
            <mo>&#x2212;</mo>
            <msub>
              <mi>x</mi>
              <mi>w</mi>
            </msub>
            <mo stretchy="false">)</mo>
          </mrow>
          <mn>2</mn>
        </msup>
        <mo>+</mo>
        <msup>
          <mrow>
            <mo stretchy="false">(</mo>
            <mi>h</mi>
            <mo>&#x2212;</mo>
            <msub>
              <mi>y</mi>
              <mi>w</mi>
            </msub>
            <mo stretchy="false">)</mo>
          </mrow>
          <mn>2</mn>
        </msup>
      </mrow>
    </msqrt>
  </mfrac>
</math>

<label>(5.60)</label>
<math display="block">
  <mi>cos</mi>
  <mo>&#x2061;</mo>
  <mi>&#x03B2;</mi>
  <mo>=</mo>
  <mfrac>
    <mrow>
      <msub>
        <mi>y</mi>
        <mi>w</mi>
      </msub>
      <mo>&#x2212;</mo>
      <mi>h</mi>
    </mrow>
    <msqrt>
      <mrow>
        <msup>
          <mrow>
            <mo stretchy="false">(</mo>
            <msub>
              <mi>x</mi>
              <mi>B</mi>
            </msub>
            <mo>&#x2212;</mo>
            <msub>
              <mi>x</mi>
              <mi>w</mi>
            </msub>
            <mo stretchy="false">)</mo>
          </mrow>
          <mn>2</mn>
        </msup>
        <mo>+</mo>
        <msup>
          <mrow>
            <mo stretchy="false">(</mo>
            <mi>h</mi>
            <mo>&#x2212;</mo>
            <msub>
              <mi>y</mi>
              <mi>w</mi>
            </msub>
            <mo stretchy="false">)</mo>
          </mrow>
          <mn>2</mn>
        </msup>
      </mrow>
    </msqrt>
  </mfrac>
</math>

<p role="noindent">this results in</p>

<label>(5.61)</label>
<math display="block">
  <msub>
    <mi>B</mi>
    <mi>x</mi>
  </msub>
  <mo>=</mo>
  <mo>&#x2212;</mo>
  <mfrac>
    <mrow>
      <msub>
        <mi>&#x03BC;</mi>
        <mn>0</mn>
      </msub>
      <mi>I</mi>
      <mo stretchy="false">(</mo>
      <msub>
        <mi>y</mi>
        <mi>w</mi>
      </msub>
      <mo>&#x2212;</mo>
      <mi>h</mi>
      <mo stretchy="false">)</mo>
    </mrow>
    <mrow>
      <mn>2</mn>
      <mi>&#x3C0;</mi>
      <mo stretchy="false">(</mo>
      <msup>
        <mrow>
          <mo stretchy="false">(</mo>
          <msub>
            <mi>x</mi>
            <mi>B</mi>
          </msub>
          <mo>&#x2212;</mo>
          <msub>
            <mi>x</mi>
            <mi>w</mi>
          </msub>
          <mo stretchy="false">)</mo>
        </mrow>
        <mn>2</mn>
      </msup>
      <mo>+</mo>
      <msup>
        <mrow>
          <mo stretchy="false">(</mo>
          <mi>h</mi>
          <mo>&#x2212;</mo>
          <msub>
            <mi>y</mi>
            <mi>w</mi>
          </msub>
          <mo stretchy="false">)</mo>
        </mrow>
        <mn>2</mn>
      </msup>
      <mo stretchy="false">)</mo>
    </mrow>
  </mfrac>
</math>

<label>(5.62)</label>
<math display="block">
  <msub>
    <mi>B</mi>
    <mi>y</mi>
  </msub>
  <mo>=</mo>
  <mfrac>
    <mrow>
      <msub>
        <mi>&#x03BC;</mi>
        <mn>0</mn>
      </msub>
      <mi>I</mi>
      <mo stretchy="false">(</mo>
      <msub>
        <mi>x</mi>
        <mi>B</mi>
      </msub>
      <mo>&#x2212;</mo>
      <msub>
        <mi>x</mi>
        <mi>w</mi>
      </msub>
      <mo stretchy="false">)</mo>
    </mrow>
    <mrow>
      <mn>2</mn>
      <mi>&#x3C0;</mi>
      <mo stretchy="false">(</mo>
      <msup>
        <mrow>
          <mo stretchy="false">(</mo>
          <msub>
            <mi>x</mi>
            <mi>B</mi>
          </msub>
          <mo>&#x2212;</mo>
          <msub>
            <mi>x</mi>
            <mi>w</mi>
          </msub>
          <mo stretchy="false">)</mo>
        </mrow>
        <mn>2</mn>
      </msup>
      <mo>+</mo>
      <msup>
        <mrow>
          <mo stretchy="false">(</mo>
          <mi>h</mi>
          <mo>&#x2212;</mo>
          <msub>
            <mi>y</mi>
            <mi>w</mi>
          </msub>
          <mo stretchy="false">)</mo>
        </mrow>
        <mn>2</mn>
      </msup>
      <mo stretchy="false">)</mo>
    </mrow>
  </mfrac>
</math>

<p role="indent">The calculation of the overall field is carried out by summing up the single fields in the <i>x</i> and <i>y</i> directions. This field varies in time just as the electric field does. In figure 5.22 the root mean square (rms) values of the overall field for the configuration in figure 5.18 and for the phase to phase rms currents of 1000 A, 700 A and 500 A at a distance of 2 m above the ground are given. (This means that the phase currents are these values divided by <math><msqrt><mn>3</mn></msqrt></math>.) It is assumed that the conductor height is constantly 20 m. Considering a line sag would result in higher values for the magnetic field. The rms is calculated by the instantaneous values as follows:</p>

<label>(5.63)</label>
<math display="block">
  <msub>
    <mi>B</mi>
    <mrow>
      <mi>eff</mi>
    </mrow>
  </msub>
  <mo>=</mo>
  <msqrt>
    <mrow>
      <mfrac>
        <mn>1</mn>
        <mi>T</mi>
      </mfrac>
      <msubsup>
        <mo>&#x222B;</mo>
        <mn>0</mn>
        <mi>T</mi>
      </msubsup>
      <msup>
        <mi>B</mi>
        <mn>2</mn>
      </msup>
      <mo stretchy="false">(</mo>
      <mi>t</mi>
      <mo stretchy="false">)</mo>
      <mi>d</mi>
      <mi>t</mi>
    </mrow>
  </msqrt>
</math>

<p role="indent">The calculation of the magnetic field at large distances of the conductor can be simplified by some approximations. As the direction of the magnetic field is always tangential to the circle around the conductor, we can conclude</p>

<target type="page" id="page-85">85</target>

<fig id="fig_5_22">
  <label>Figure 5.22.</label>
  <caption>
    <p>RMS values of the magnetic field at different locations at a height 2 m above ground (conductor 20 m above earth).</p>
  </caption>
  <graphic href="figure5_22.jpg" />
</fig>

<fig id="fig_5_23">
  <label>Figure 5.23.</label>
  <caption>
    <p>Magnetic field at large distances.</p>
  </caption>
  <graphic href="figure5_23.jpg" />
</fig>

<target type="page" id="page-86">86</target>

<p role="noindent">that the overall field is more or less perpendicular (normal) to earth at large distances (figure 5.23).</p>

<p role="indent">We assume that the distance between <i>P</i> and the conductor corresponds to the distance in <i>x</i> direction, for example the distance for the conductor on the left hand side amounts to <i>x + a</i>. In phasor notation the magnetic field at <i>P</i> results in</p>

<math display="block">
  <munder>
    <mi>B</mi>
    <mo>&#x0332;</mo>
  </munder>
  <mo>=</mo>
  <mfrac>
    <msub>
      <mi>&#x03BC;</mi>
      <mn>0</mn>
    </msub>
    <mrow>
      <mn>2</mn>
      <mi>&#x03C0;</mi>
    </mrow>
  </mfrac>
  <mrow>
    <mo>(</mo>
    <mfrac>
      <msub>
        <munder>
          <mi>I</mi>
          <mo>&#x0332;</mo>
        </munder>
        <mi>R</mi>
      </msub>
      <mrow>
        <mi>x</mi>
        <mo>+</mo>
        <mi>a</mi>
      </mrow>
    </mfrac>
    <mo>+</mo>
    <mfrac>
      <msub>
        <munder>
          <mi>I</mi>
          <mo>&#x0332;</mo>
        </munder>
        <mi>S</mi>
      </msub>
      <mi>x</mi>
    </mfrac>
    <mo>+</mo>
    <mfrac>
      <msub>
        <munder>
          <mi>I</mi>
          <mo>&#x0332;</mo>
        </munder>
        <mi>T</mi>
      </msub>
      <mrow>
        <mi>x</mi>
        <mo>&#x2212;</mo>
        <mi>a</mi>
      </mrow>
    </mfrac>
    <mo>)</mo>
  </mrow>
  <mspace width="4em" />
  <mtext>(5.64)</mtext>
</math>

<p role="noindent">With the approximation</p>

<math display="block">
  <mfrac>
    <mn>1</mn>
    <mrow>
      <mn>1</mn>
      <mo>+</mo>
      <mi>&#x03B5;</mi>
    </mrow>
  </mfrac>
  <mo>&#x2248;</mo>
  <mn>1</mn>
  <mo>&#x2212;</mo>
  <mi>&#x03B5;</mi>
  <mspace width="10em" />
  <mtext>(5.65)</mtext>
</math>

<p role="noindent">for small <math><mi>&#x03B5;</mi></math> this results in</p>

<math display="block">
  <munder>
    <mi>B</mi>
    <mo>&#x0332;</mo>
  </munder>
  <mo>=</mo>
  <mfrac>
    <msub>
      <mi>&#x03BC;</mi>
      <mn>0</mn>
    </msub>
    <mrow>
      <mn>2</mn>
      <mi>&#x03C0;</mi>
    </mrow>
  </mfrac>
  <msup>
    <mrow>
      <mo>(</mo>
      <mfrac>
        <mrow>
          <mo stretchy="false">(</mo>
          <mi>x</mi>
          <mo>&#x2212;</mo>
          <mi>a</mi>
          <mo stretchy="false">)</mo>
        </mrow>
        <msup>
          <mi>x</mi>
          <mn>2</mn>
        </msup>
      </mfrac>
      <mo>&#x22C5;</mo>
      <msub>
        <munder>
          <mi>I</mi>
          <mo>&#x0332;</mo>
        </munder>
        <mi>R</mi>
      </msub>
      <mo>+</mo>
      <mfrac>
        <mn>1</mn>
        <mi>x</mi>
      </mfrac>
      <mo>&#x22C5;</mo>
      <msub>
        <munder>
          <mi>I</mi>
          <mo>&#x0332;</mo>
        </munder>
        <mi>S</mi>
      </msub>
      <mo>+</mo>
      <mfrac>
        <mrow>
          <mo stretchy="false">(</mo>
          <mi>x</mi>
          <mo>+</mo>
          <mi>a</mi>
          <mo stretchy="false">)</mo>
        </mrow>
        <msup>
          <mi>x</mi>
          <mn>2</mn>
        </msup>
      </mfrac>
      <mo>&#x22C5;</mo>
      <msub>
        <munder>
          <mi>I</mi>
          <mo>&#x0332;</mo>
        </munder>
        <mi>T</mi>
      </msub>
      <mo>)</mo>
    </mrow>
    <mn>7</mn>
  </msup>
  <mo>,</mo>
  <mspace width="1em" />
  <mi>a</mi>
  <mo>&#x226A;</mo>
  <mi>x</mi>
  <mspace width="4em" />
  <mtext>(5.66)</mtext>
</math>

<p role="noindent">From the condition that the sum of the currents is equal to zero at each time instant</p>

<math display="block">
  <msub>
    <munder>
      <mi>I</mi>
      <mo>&#x0332;</mo>
    </munder>
    <mi>R</mi>
  </msub>
  <mo>+</mo>
  <msub>
    <munder>
      <mi>I</mi>
      <mo>&#x0332;</mo>
    </munder>
    <S/>
  </msub>
  <mo>+</mo>
  <msub>
    <munder>
      <mi>I</mi>
      <mo>&#x0332;</mo>
    </munder>
    <mi>T</mi>
  </msub>
  <mo>=</mo>
  <mn>0</mn>
  <mspace width="10em" />
  <mtext>(5.67)</mtext>
</math>

<p role="noindent">the simple formula</p>

<math display="block">
  <munder>
    <mi>B</mi>
    <mo>&#x0332;</mo>
  </munder>
  <mo>=</mo>
  <mfrac>
    <msub>
      <mi>&#x03BC;</mi>
      <mn>0</mn>
    </msub>
    <mrow>
      <mn>2</mn>
      <mi>&#x03C0;</mi>
    </mrow>
  </mfrac>
  <mo>&#x22C5;</mo>
  <mfrac>
    <mi>a</mi>
    <msup>
      <mi>x</mi>
      <mn>2</mn>
    </msup>
  </mfrac>
  <mo stretchy="false">(</mo>
  <msub>
    <munder>
      <mi>I</mi>
      <mo>&#x0332;</mo>
    </munder>
    <mi>T</mi>
  </msub>
  <mo>&#x2212;</mo>
  <msub>
    <munder>
      <mi>I</mi>
      <mo>&#x0332;</mo>
    </munder>
    <mi>R</mi>
  </msub>
  <mo stretchy="false">)</mo>
  <mo>,</mo>
  <mspace width="1em" />
  <mi>a</mi>
  <mo>&#x226A;</mo>
  <mi>x</mi>
  <mspace width="6em" />
  <mtext>(5.68)</mtext>
</math>

<p role="noindent">is derived, and therewith also the absolute value of the magnetic field at large distances</p>

<math display="block">
  <mi>B</mi>
  <mo>=</mo>
  <mfrac>
    <msub>
      <mi>&#x03BC;</mi>
      <mn>0</mn>
    </msub>
    <mrow>
      <mn>2</mn>
      <mi>&#x03C0;</mi>
    </mrow>
  </mfrac>
  <mo>&#x22C5;</mo>
  <mfrac>
    <mrow>
      <msqrt>
        <mn>3</mn>
      </msqrt>
      <msub>
        <mi>I</mi>
        <mrow>
          <mi>p</mi>
          <mi>h</mi>
        </mrow>
      </msub>
      <mi>a</mi>
    </mrow>
    <msup>
      <mi>x</mi>
      <mn>2</mn>
    </msup>
  </mfrac>
  <mo>=</mo>
  <mn>3.5</mn>
  <mo>&#x22C5;</mo>
  <msup>
    <mn>10</mn>
    <mrow>
      <mo>&#x2212;</mo>
      <mn>7</mn>
    </mrow>
  </msup>
  <mo>&#x22C5;</mo>
  <mfrac>
    <mrow>
      <mi>a</mi>
      <msub>
        <mi>I</mi>
        <mrow>
          <mi>p</mi>
          <mi>h</mi>
        </mrow>
      </msub>
    </mrow>
    <msup>
      <mi>x</mi>
      <mn>2</mn>
    </msup>
  </mfrac>
  <mo>,</mo>
  <mspace width="1em" />
  <mi>a</mi>
  <mo>&#x226A;</mo>
  <mi>x</mi>
  <mspace width="4.5em" />
  <mtext>(5.69)</mtext>
</math>

<p role="noindent">Thereby <math><msub><mi>I</mi><mrow><mi>p</mi><mi>h</mi></mrow></msub></math> denotes the phase current in A; with <i>x</i> and <i>a</i> in meter a flux density <i>B</i> in T results. For the calculation of the field directly below an overhead line, (5.69) cannot be employed, because the assumption that the distance between the conductors is much smaller that the distance to the point of computation does not hold anymore. Regarding (5.69), the field would be infinite at <math><mi>x</mi><mo>=</mo><mn>0</mn></math>, which obviously is not correct. However, the formula for the calculation of the magnetic field at large distances is useful and shows the quadratic decrease of the field with increasing distance.</p>

<p role="indent">Although magnetic fields are hardly damped by the human skin, they induce only small currents within the body. Electric household devices, such as mixers or electric irons generate magnetic fields with amounts up to 10 &#x03BC;T at a distance of 30 cm. For causing heart problems for humans alternating field strengths at a frequency of 50 Hz and 1 Tesla are needed. This is ten thousand times more than the field strength below a high voltage line.</p>

<hr/>

<note id="fn7">
  <p role="noindent"><sup>7</sup><math>
    <mfrac>
      <mn>1</mn>
      <mrow>
        <mi>x</mi>
        <mo>+</mo>
        <mi>a</mi>
      </mrow>
    </mfrac>
    <mo>=</mo>
    <mfrac>
      <mn>1</mn>
      <mi>x</mi>
    </mfrac>
    <mo>&#x22C5;</mo>
    <mfrac>
      <mn>1</mn>
      <mrow>
        <mn>1</mn>
        <mo>+</mo>
        <mfrac>
          <mi>a</mi>
          <mi>x</mi>
        </mfrac>
      </mrow>
    </mfrac>
    <mo>&#x2248;</mo>
    <mfrac>
      <mn>1</mn>
      <mi>x</mi>
    </mfrac>
    <mo stretchy="false">(</mo>
    <mn>1</mn>
    <mo>&#x2212;</mo>
    <mfrac>
      <mi>a</mi>
      <mi>x</mi>
    </mfrac>
    <mo stretchy="false">)</mo>
    <mo>=</mo>
    <mfrac>
      <mrow>
        <mo stretchy="false">(</mo>
        <mi>x</mi>
        <mo>&#x2212;</mo>
        <mi>a</mi>
        <mo stretchy="false">)</mo>
      </mrow>
      <msup>
        <mi>x</mi>
        <mn>2</mn>
      </msup>
    </mfrac>
  </math></p>
</note>

<target type="page" id="page-87">87</target>

<p role="indent">Although hundreds of research studies by scientists all over the world have concluded that no harm or damage to the human being due to high voltage lines can be proved, intense research is undertaken. In many European countries anyhow maximum limit values concerning magnetic field strengths have been set by authorities which are not allowed to be exceeded by high voltage power lines.</p>

  </sec>

</sec>

<sec id="sec-5-4">

    <label>5.4</label>
  <title>Line Model and Solution of the Wave Equation</title>

  <p role="noindent">The model of a power line forms an important prerequisite for planning and operation of electric power systems. Thereby we assume the system to be in <i>steady state</i>, which is actually never exactly fulfilled in practice, but quite often a sufficiently good approximation. The always present load variations keep the system always in a dynamic state. However, for many tasks it is enough to make a &#x201C;snapshot&#x201D; of the operating state and to neglect the short term transients. This approach is justifiable because the load variations are fairly small over a short period of time. More significant load changes extend over a longer time period (a number of ten minutes) at normal operation. Therefore, a model with constant loads describes the instantaneous operation state with a sufficient accuracy. The normal operation state can thus be described by a system of nonlinear algebraic equations which are derived in this chapter.</p>

  <p role="indent">Transient processes, such as a large load step or the outage of a power station, cannot be modelled by these equations. Only after the dynamic transients have decayed the equations derived in this section can be used for the calculation of the stationary operation state.</p>

  <p role="indent">How long this computed stationary operation state is valid depends on the load variations at normal operation. At fast load changes (e.g. in the surrounding of day load peaks) the stationary solution needs to be redetermined more often than at times with only few load changes (e.g. during night hours).</p>

  <p role="indent">An important precondition for the validity of the circuit-based model to be developed is that the distances between the conductors are small compared with the characteristic electro-magnetic wave length. Thereby, it is ensured that the field between the conductors approximately coincides with the static field. This holds both for electric fields and for magnetic fields. In addition, we can assume that these fields are practically decoupled.</p>

  <p role="indent">Thereby it is possible to associate the charges and the surrounding flux of the conductors with the voltage and the current by usage of capacitances and inductances. Capacitances and inductances are considered to be distributed and given per length unit. For also ensuring the validity of the capacitor and inductor model in axial line direction, a short piece of the line is considered</p>

  <target type="page" id="page-88">88</target>

  <p role="noindent">(length element <math><mi>&#x0394;</mi><mi>x</mi></math>, see figure 5.24). For each line element it holds</p>

<math display="block">
  <msup>
    <mi>Q</mi>
    <mo>&#x2032;</mo>
  </msup>
  <mo>=</mo>
  <msup>
    <mi>C</mi>
    <mo>&#x2032;</mo>
  </msup>
  <mi>U</mi>
</math>

<math display="block">
  <msup>
    <mi>&#x03A6;</mi>
    <mo>&#x2032;</mo>
  </msup>
  <mo>=</mo>
  <msup>
    <mi>L</mi>
    <mo>&#x2032;</mo>
  </msup>
  <mi>I</mi>
</math>

<p role="noindent">where <math><msup><mi>Q</mi><mo>&#x2032;</mo></msup></math> denotes the charge and <math><msup><mi>&#x03A6;</mi><mo>&#x2032;</mo></msup></math> the flux per unit line length. Both quantities can be determined by measurements of a finite line element. As these quantities are proportional to the length of the line element, the capacitance per unit length <math><msup><mi>C</mi><mo>&#x2032;</mo></msup></math> and the inductance per unit length <math><msup><mi>L</mi><mo>&#x2032;</mo></msup></math> can be defined.</p>

<p role="indent">The behavior of a power line is determined by its length and the per unit length parameters <math><msup><mi>R</mi><mo>&#x2032;</mo></msup><mo>,</mo><msup><mi>L</mi><mo>&#x2032;</mo></msup><mo>,</mo><msup><mi>G</mi><mo>&#x2032;</mo></msup></math> and <math><msup><mi>C</mi><mo>&#x2032;</mo></msup></math>. The actual design of overhead lines is often very dependent on local conditions. This means, the characteristic values cannot be determined by lab measurements, as it is the case for devices like generators and transformers. This holds generally also for cables, which are delivered to the site. The per unit length inductance and capacitance of power cables depend on site-specific factors such as installation type (e.g., configuration and distance of phase conductors), connection and grounding of the cable sheaths or shields as well as on the electric characteristics of the surrounding soil.</p>

<sec id="sec-5-4-1">
  <label>5.4.1</label>
  <title>Equivalent Circuit Diagram of a Line Element</title>
  <p role="noindent">The line model is derived starting from a single line element. By usage of the per unit length parameters derived in section 5.2 an infinitesimally small line element, as shown in figure 5.24<sup>8</sup>, is considered. In this equivalent circuit diagram of the line element, voltages and currents are shown, with which the general differential equation of the homogenous line can be derived.</p>

  <p role="indent">In order to analyze the phenomena on a power line one would need to use the general theory of electromagnetic phenomena, i.e. Maxwell&#x2019;s field theory. As certain assumptions can be made regarding the geometric configuration of the line, several model simplifications can be assumed concerning the circuit model. The per unit length capacitance and inductance are assumed constant along the power line. Thereby, there exists a field pattern perpendicular to the conductors, which corresponds to the static field lines. The propagation velocity is dependent on the dielectric and the magnetic materials of the power line, see below.</p>

  <p role="indent">The propagation of waves on power lines is an important characteristic of the power line theory. A line section, attached to a source at one end, behaves differently than a lumped circuit element. Depending on the length of the line, approximations can be introduced, and these are often used in practice. They are discussed more in detail later on.</p>

  <note id="note5_8">
    <p><sup>8</sup>For visualization of the line model often a series connection of inductances and capacitances is shown, which is a useful representation for the analysis. However, such a circuit does not reflect the wave propagation properties for a power line. Hence, we do not consider this model in more detail.</p>
  </note>

  <target type="page" id="page-89">89</target>

  <fig id="fig_5_24">
  <label>Figure 5.24.</label>
  <caption><p>Equivalent circuit diagram of a line element <math><mi>&#x0394;</mi><mi>x</mi></math> of a lossy homogenous power line.</p></caption>
  <graphic href="figure5_24.jpg" />
</fig>

<p role="noindent">The theory is simplified when assuming the power line as lossless (<math><msup><mi>R</mi><mo>&#x2032;</mo></msup><mo>=</mo><msup><mi>G</mi><mo>&#x2032;</mo></msup><mo>=</mo><mn>0</mn></math>). When studying many phenomena this approximation can be used without any significant loss of the validity of the results.</p>

<p role="indent">The propagation of waves on conductors is always connected with an energy transport. The basic application of the Poynting vector on a field pattern between two conductors shows that the energy flows in the axial direction of the line. <i>The energy transport is thus carried out in the field between the conductors.</i> Because of the predefined geometry and the simplifying assumption we can determine the current and voltage at a specific point on the conductor from a given field. This is the reason why the field approach is used only in rare cases. Mostly, one uses current and voltage when describing power lines at steady state, or at low-frequency transients.</p>

<p role="indent">In the electric power transmission power and energy are of central importance. As operation frequency in steady state, the values <math><mn>16</mn><mfrac><mn>2</mn><mn>3</mn></mfrac></math>, 50 and 60 Hz are most often used.<sup>9</sup> Sometimes, more than one single frequency is needed to model the system accurately: many transients contain components from a wide frequency spectrum, and these need to be considered in order to give the correct time response. The general power line model needs thus to incorporate both descriptions in time domain and the frequency domain. However, the analysis of high-frequency transients goes beyond the scope of this lecture.</p>

<p role="indent">A fundamental assumption for the application of the power line model to be derived in the following is the linearity of the field relations. This means that the permeability and dielectric constant are constant in the whole considered space. Therewith, the law of superposition holds, which</p>

<note id="note5_9">
  <p><sup>9</sup>In Switzerland, the Swiss federal railways (SBB (Schweizerische Bundesbahnen)) use a frequency of <math><mn>16</mn><mfrac><mn>2</mn><mn>3</mn></mfrac></math> Hz for their power network. This frequency is also used by many other countries for the power supply of railway systems.


<target type="page" id="page-90">90</target>

plays an important role when passing from frequency to time domain.</p>
</note>
</sec>
<sec id="sec-5-4-2">
  <label>5.4.2</label>
  <title>The Differential Equation for the Power Line – The Telegraph Equation</title>

  <p role="noindent">In the following we assume that each small element of the line can be modelled by the equivalent circuit diagram depicted in figure 5.24.</p>
  
  <p role="indent">Voltage <math><mi>u</mi></math> and current <math><mi>i</mi></math> are functions of the location <math><mi>x</mi></math> along the line and of the time <math><mi>t</mi></math>:</p>

  <math display="block">
    <mi>u</mi>
    <mo>=</mo>
    <mi>u</mi>
    <mo stretchy="false">(</mo>
    <mi>x</mi>
    <mo>,</mo>
    <mi>t</mi>
    <mo stretchy="false">)</mo>
  </math>

  <math display="block">
    <mi>i</mi>
    <mo>=</mo>
    <mi>i</mi>
    <mo stretchy="false">(</mo>
    <mi>x</mi>
    <mo>,</mo>
    <mi>t</mi>
    <mo stretchy="false">)</mo>
  </math>

  <p role="noindent">When moving along the line from position <math><mi>x</mi></math> a small step <math><mi>Δ</mi><mi>x</mi></math>, voltage and current at position <math><mi>x</mi><mo>+</mo><mi>Δ</mi><mi>x</mi></math> are according to Kirchhoff's laws</p>

  <label>(5.71a)</label>
  <math display="block">
    <mi>u</mi>
    <mo stretchy="false">(</mo>
    <mi>x</mi>
    <mo>+</mo>
    <mi>Δ</mi>
    <mi>x</mi>
    <mo>,</mo>
    <mi>t</mi>
    <mo stretchy="false">)</mo>
    <mo>=</mo>
    <mi>u</mi>
    <mo stretchy="false">(</mo>
    <mi>x</mi>
    <mo>,</mo>
    <mi>t</mi>
    <mo stretchy="false">)</mo>
    <mo>−</mo>
    <msup>
      <mi>R</mi>
      <mo>′</mo>
    </msup>
    <mi>Δ</mi>
    <mi>x</mi>
    <mspace width="0.2em" />
    <mi>i</mi>
    <mo stretchy="false">(</mo>
    <mi>x</mi>
    <mo>,</mo>
    <mi>t</mi>
    <mo stretchy="false">)</mo>
    <mo>−</mo>
    <msup>
      <mi>L</mi>
      <mo>′</mo>
    </msup>
    <mi>Δ</mi>
    <mi>x</mi>
    <mfrac>
      <mrow>
        <mo>∂</mo>
        <mi>i</mi>
        <mo stretchy="false">(</mo>
        <mi>x</mi>
        <mo>,</mo>
        <mi>t</mi>
        <mo stretchy="false">)</mo>
      </mrow>
      <mrow>
        <mo>∂</mo>
        <mi>t</mi>
      </mrow>
    </mfrac>
  </math>

  <label>(5.71b)</label>
  <math display="block">
    <mi>i</mi>
    <mo stretchy="false">(</mo>
    <mi>x</mi>
    <mo>+</mo>
    <mi>Δ</mi>
    <mi>x</mi>
    <mo>,</mo>
    <mi>t</mi>
    <mo stretchy="false">)</mo>
    <mo>=</mo>
    <mi>i</mi>
    <mo stretchy="false">(</mo>
    <mi>x</mi>
    <mo>,</mo>
    <mi>t</mi>
    <mo stretchy="false">)</mo>
    <mo>−</mo>
    <msup>
      <mi>G</mi>
      <mo>′</mo>
    </msup>
    <mi>Δ</mi>
    <mi>x</mi>
    <mspace width="0.2em" />
    <mi>u</mi>
    <mo stretchy="false">(</mo>
    <mi>x</mi>
    <mo>+</mo>
    <mi>Δ</mi>
    <mi>x</mi>
    <mo>,</mo>
    <mi>t</mi>
    <mo stretchy="false">)</mo>
    <mo>−</mo>
    <msup>
      <mi>C</mi>
      <mo>′</mo>
    </msup>
    <mi>Δ</mi>
    <mi>x</mi>
    <mfrac>
      <mrow>
        <mo>∂</mo>
        <mi>u</mi>
        <mo stretchy="false">(</mo>
        <mi>x</mi>
        <mo>+</mo>
        <mi>Δ</mi>
        <mi>x</mi>
        <mo>,</mo>
        <mi>t</mi>
        <mo stretchy="false">)</mo>
      </mrow>
      <mrow>
        <mo>∂</mo>
        <mi>t</mi>
      </mrow>
    </mfrac>
  </math>

  <p role="noindent">These equations can be rewritten as</p>

  <label>(5.72a)</label>
  <math display="block">
    <mfrac>
      <mrow>
        <mi>u</mi>
        <mo stretchy="false">(</mo>
        <mi>x</mi>
        <mo>+</mo>
        <mi>Δ</mi>
        <mi>x</mi>
        <mo>,</mo>
        <mi>t</mi>
        <mo stretchy="false">)</mo>
        <mo>−</mo>
        <mi>u</mi>
        <mo stretchy="false">(</mo>
        <mi>x</mi>
        <mo>,</mo>
        <mi>t</mi>
        <mo stretchy="false">)</mo>
      </mrow>
      <mrow>
        <mi>Δ</mi>
        <mi>x</mi>
      </mrow>
    </mfrac>
    <mo>=</mo>
    <mo>−</mo>
    <msup>
      <mi>R</mi>
      <mo>′</mo>
    </msup>
    <mi>i</mi>
    <mo stretchy="false">(</mo>
    <mi>x</mi>
    <mo>,</mo>
    <mi>t</mi>
    <mo stretchy="false">)</mo>
    <mo>−</mo>
    <msup>
      <mi>L</mi>
      <mo>′</mo>
    </msup>
    <mfrac>
      <mrow>
        <mo>∂</mo>
        <mi>i</mi>
        <mo stretchy="false">(</mo>
        <mi>x</mi>
        <mo>,</mo>
        <mi>t</mi>
        <mo stretchy="false">)</mo>
      </mrow>
      <mrow>
        <mo>∂</mo>
        <mi>t</mi>
      </mrow>
    </mfrac>
  </math>

  <label>(5.72b)</label>
  <math display="block">
    <mfrac>
      <mrow>
        <mi>i</mi>
        <mo stretchy="false">(</mo>
        <mi>x</mi>
        <mo>+</mo>
        <mi>Δ</mi>
        <mi>x</mi>
        <mo>,</mo>
        <mi>t</mi>
        <mo stretchy="false">)</mo>
        <mo>−</mo>
        <mi>i</mi>
        <mo stretchy="false">(</mo>
        <mi>x</mi>
        <mo>,</mo>
        <mi>t</mi>
        <mo stretchy="false">)</mo>
      </mrow>
      <mrow>
        <mi>Δ</mi>
        <mi>x</mi>
      </mrow>
    </mfrac>
    <mo>=</mo>
    <mo>−</mo>
    <msup>
      <mi>G</mi>
      <mo>′</mo>
    </msup>
    <mi>u</mi>
    <mo stretchy="false">(</mo>
    <mi>x</mi>
    <mo>+</mo>
    <mi>Δ</mi>
    <mi>x</mi>
    <mo>,</mo>
    <mi>t</mi>
    <mo stretchy="false">)</mo>
    <mo>−</mo>
    <msup>
      <mi>C</mi>
      <mo>′</mo>
    </msup>
    <mfrac>
      <mrow>
        <mo>∂</mo>
        <mi>u</mi>
        <mo stretchy="false">(</mo>
        <mi>x</mi>
        <mo>+</mo>
        <mi>Δ</mi>
        <mi>x</mi>
        <mo>,</mo>
        <mi>t</mi>
        <mo stretchy="false">)</mo>
      </mrow>
      <mrow>
        <mo>∂</mo>
        <mi>t</mi>
      </mrow>
    </mfrac>
  </math>

  <p role="noindent">Assuming that the line element is infinitesimal, i.e.</p>

  <label>(5.73)</label>
  <math display="block">
    <mi>Δ</mi>
    <mi>x</mi>
    <mo>→</mo>
    <mn>0</mn>
  </math>

  <p role="noindent">we obtain the following differential equations using equations (5.72a) and (5.72b)<sup>10</sup>:</p>

  <label>(5.74a)</label>
  <math display="block">
    <mfrac>
      <mrow>
        <mo>∂</mo>
        <mi>u</mi>
      </mrow>
      <mrow>
        <mo>∂</mo>
        <mi>x</mi>
      </mrow>
    </mfrac>
    <mo>=</mo>
    <mo>−</mo>
    <mrow>
      <mo>(</mo>
      <msup>
        <mi>R</mi>
        <mo>′</mo>
      </msup>
      <mo>+</mo>
      <msup>
        <mi>L</mi>
        <mo>′</mo>
      </msup>
      <mfrac>
        <mo>∂</mo>
        <mrow>
          <mo>∂</mo>
          <mi>t</mi>
        </mrow>
      </mfrac>
      <mo>)</mo>
    </mrow>
    <mi>i</mi>
  </math>

  <label>(5.74b)</label>
  <math display="block">
    <mfrac>
      <mrow>
        <mo>∂</mo>
        <mi>i</mi>
      </mrow>
      <mrow>
        <mo>∂</mo>
        <mi>x</mi>
      </mrow>
    </mfrac>
    <mo>=</mo>
    <mo>−</mo>
    <mrow>
      <mo>(</mo>
      <msup>
        <mi>G</mi>
        <mo>′</mo>
      </msup>
      <mo>+</mo>
      <msup>
        <mi>C</mi>
        <mo>′</mo>
      </msup>
      <mfrac>
        <mo>∂</mo>
        <mrow>
          <mo>∂</mo>
          <mi>t</mi>
        </mrow>
      </mfrac>
      <mo>)</mo>
    </mrow>
    <mi>u</mi>
  </math>

  <p role="noindent">The equations (5.74a) and (5.74b) constitute a system of partial linear first order differential equations with constant coefficients and are referred to as the <i>Differential Equations of Power Lines</i>.</p>

  <p role="footnote"><sup>10</sup>We have here assumed that the derivatives of the functions <math><mi>i</mi></math> and <math><mi>u</mi></math> exist, and these functions are hence continuous.</p>

  <target type="page" id="page-91">91</target>

  <p role="noindent">We obtain, by using equations (5.74a) and (5.74b), equations with only variable (<i>u</i> or <i>i</i>), by differentiating the first equation with respect to <i>x</i> and the second with respect to <i>t</i> (or the other way round) and then eliminating <i>i</i> or <i>u</i>. Thus we obtain the <i>Telegraph equation</i> (J.C. Maxwell, 1860):</p>

<label>(5.75a)</label>
<math display="block">
  <mfrac>
    <mrow>
      <msup>
        <mo>&#x2202;</mo>
        <mn>2</mn>
      </msup>
      <mi>u</mi>
    </mrow>
    <mrow>
      <mo>&#x2202;</mo>
      <msup>
        <mi>x</mi>
        <mn>2</mn>
      </msup>
    </mrow>
  </mfrac>
  <mo>=</mo>
  <msup>
    <mi>R</mi>
    <mo>&#x2032;</mo>
  </msup>
  <msup>
    <mi>G</mi>
    <mo>&#x2032;</mo>
  </msup>
  <mi>u</mi>
  <mo>+</mo>
  <mo stretchy="false">(</mo>
  <msup>
    <mi>R</mi>
    <mo>&#x2032;</mo>
  </msup>
  <msup>
    <mi>C</mi>
    <mo>&#x2032;</mo>
  </msup>
  <mo>+</mo>
  <msup>
    <mi>L</mi>
    <mo>&#x2032;</mo>
  </msup>
  <msup>
    <mi>G</mi>
    <mo>&#x2032;</mo>
  </msup>
  <mo stretchy="false">)</mo>
  <mfrac>
    <mrow>
      <mo>&#x2202;</mo>
      <mi>u</mi>
    </mrow>
    <mrow>
      <mo>&#x2202;</mo>
      <mi>t</mi>
    </mrow>
  </mfrac>
  <mo>+</mo>
  <msup>
    <mi>L</mi>
    <mo>&#x2032;</mo>
  </msup>
  <msup>
    <mi>C</mi>
    <mo>&#x2032;</mo>
  </msup>
  <mfrac>
    <mrow>
      <msup>
        <mo>&#x2202;</mo>
        <mn>2</mn>
      </msup>
      <mi>u</mi>
    </mrow>
    <mrow>
      <mo>&#x2202;</mo>
      <msup>
        <mi>t</mi>
        <mn>2</mn>
      </msup>
    </mrow>
  </mfrac>
</math>

<label>(5.75b)</label>
<math display="block">
  <mfrac>
    <mrow>
      <msup>
        <mo>&#x2202;</mo>
        <mn>2</mn>
      </msup>
      <mi>i</mi>
    </mrow>
    <mrow>
      <mo>&#x2202;</mo>
      <msup>
        <mi>x</mi>
        <mn>2</mn>
      </msup>
    </mrow>
  </mfrac>
  <mo>=</mo>
  <msup>
    <mi>R</mi>
    <mo>&#x2032;</mo>
  </msup>
  <msup>
    <mi>G</mi>
    <mo>&#x2032;</mo>
  </msup>
  <mi>i</mi>
  <mo>+</mo>
  <mo stretchy="false">(</mo>
  <msup>
    <mi>R</mi>
    <mo>&#x2032;</mo>
  </msup>
  <msup>
    <mi>C</mi>
    <mo>&#x2032;</mo>
  </msup>
  <mo>+</mo>
  <msup>
    <mi>L</mi>
    <mo>&#x2032;</mo>
  </msup>
  <msup>
    <mi>G</mi>
    <mo>&#x2032;</mo>
  </msup>
  <mo stretchy="false">)</mo>
  <mfrac>
    <mrow>
      <mo>&#x2202;</mo>
      <mi>i</mi>
    </mrow>
    <mrow>
      <mo>&#x2202;</mo>
      <mi>t</mi>
    </mrow>
  </mfrac>
  <mo>+</mo>
  <msup>
    <mi>L</mi>
    <mo>&#x2032;</mo>
  </msup>
  <msup>
    <mi>C</mi>
    <mo>&#x2032;</mo>
  </msup>
  <mfrac>
    <mrow>
      <msup>
        <mo>&#x2202;</mo>
        <mn>2</mn>
      </msup>
      <mi>i</mi>
    </mrow>
    <mrow>
      <mo>&#x2202;</mo>
      <msup>
        <mi>t</mi>
        <mn>2</mn>
      </msup>
    </mrow>
  </mfrac>
</math>

<p role="noindent">Both partial differential equations (5.75a) and (5.75b) are valid for arbitrary time dependencies of voltage and current, hence also for transients. They are valid for inhomogeneous conductors too when incorporating the locational dependency of the linear electric constants (e.g., <i>R' = R'(x)</i>).</p>

<p role="indent">In the next section we&#x2019;ll solve these differential equations for sinusoidal excitations, in which case the equations often are referred to as the <i>Power Line Equations</i>.</p>

</sec>

<sec id="sec-5-4-3">
  <label>5.4.3</label>
  <title>Wave Equation and its Solution</title>
  <p role="noindent">The differential equations (5.75a) and (5.75b) are solved here for the special case of pure sinusoidal excitation. This excitation form is very important in physics as transfer functions can be defined for this form of excitation. The sinusoidal function is namely, besides a constant, the only function which appears in the same form at the output of a linear physical network as it enters at the input, albeit with changed amplitude and phase.<sup>11</sup></p>
  
  <p role="indent">If the line is excited by an arbitrary signal form, the signal can be decomposed into its frequency components by means of the Fourier transformation. For each component of the signal, the solution of the differential equation is determined and one obtains the solution for the given excitation signal as a sum of the single solutions (superposition theorem).<sup>12</sup></p>
  
  <p role="indent">The bases for the following considerations are the Telegraph equations (5.75a) and (5.75b). These are linear <i>partial differential equations</i> of second order with constant coefficients and are identical for voltage and current. Hence, solutions (for <i>u(x, t)</i> and <i>i(x, t)</i>) are both of the same form.</p>
  
  <p role="indent">We now introduce phasors for <i>u(x, t)</i> and <i>i(x, t)</i>:</p>

  <math display="block">
    <mi>u</mi>
    <mo stretchy="false">(</mo>
    <mi>x</mi>
    <mo>,</mo>
    <mi>t</mi>
    <mo stretchy="false">)</mo>
    <mo>=</mo>
    <msqrt>
      <mn>2</mn>
    </msqrt>
    <mo>&#x22C5;</mo>
    <mi>&#x211C;</mi>
    <mrow>
      <mo>{</mo>
      <munder>
        <mi>U</mi>
        <mo>&#x0332;</mo>
      </munder>
      <mo stretchy="false">(</mo>
      <mi>x</mi>
      <mo stretchy="false">)</mo>
      <msup>
        <mi>e</mi>
        <mrow>
          <mi>j</mi>
          <mi>&#x03C9;</mi>
          <mi>t</mi>
        </mrow>
      </msup>
      <mo>}</mo>
    </mrow>
  </math>

  <math display="block">
    <mi>i</mi>
    <mo stretchy="false">(</mo>
    <mi>x</mi>
    <mo>,</mo>
    <mi>t</mi>
    <mo stretchy="false">)</mo>
    <mo>=</mo>
    <msqrt>
      <mn>2</mn>
    </msqrt>
    <mo>&#x22C5;</mo>
    <mi>&#x211C;</mi>
    <mrow>
      <mo>{</mo>
      <munder>
        <mi>I</mi>
        <mo>&#x0332;</mo>
      </munder>
      <mo stretchy="false">(</mo>
      <mi>x</mi>
      <mo stretchy="false">)</mo>
      <msup>
        <mi>e</mi>
        <mrow>
          <mi>j</mi>
          <mi>&#x03C9;</mi>
          <mi>t</mi>
        </mrow>
      </msup>
      <mo>}</mo>
    </mrow>
  </math>

  <p role="noindent">where <munder><i>U</i></munder> and <munder><i>I</i></munder> denote the voltage and current phasors and <math><mi>&#x03C9;</mi><mo>=</mo><mn>2</mn><mi>&#x03C0;</mi><mi>f</mi></math> is the angular frequency. These phasors are now inserted into equations (5.74a)</p>

  <note id="fn11">
    <p role="noindent"><sup>11</sup>This is due to the fact that the function sin(<i>&#x03C9;t</i>), its derivative and each linear combination of it also have a sinusoidal form.</p>
  </note>
  
  <note id="fn12">
    <p role="noindent"><sup>12</sup>Of course, this is valid only for a linear system.</p>
  </note>

  <target type="page" id="page-92">92</target>

  <p role="noindent">and (5.74b), respectively, and one gets:</p>

<label>(5.77a)</label>
<math display="block">
  <mfrac>
    <mrow>
      <mi>d</mi>
      <munder>
        <mi>U</mi>
        <mo>&#x0332;</mo>
      </munder>
    </mrow>
    <mrow>
      <mi>d</mi>
      <mi>x</mi>
    </mrow>
  </mfrac>
  <mo>=</mo>
  <mo>&#x2212;</mo>
  <mo stretchy="false">(</mo>
  <msup>
    <mi>R</mi>
    <mo>&#x2032;</mo>
  </msup>
  <mo>+</mo>
  <mi>j</mi>
  <mi>&#x03C9;</mi>
  <msup>
    <mi>L</mi>
    <mo>&#x2032;</mo>
  </msup>
  <mo stretchy="false">)</mo>
  <munder>
    <mi>I</mi>
    <mo>&#x0332;</mo>
  </munder>
</math>

<label>(5.77b)</label>
<math display="block">
  <mfrac>
    <mrow>
      <mi>d</mi>
      <munder>
        <mi>I</mi>
        <mo>&#x0332;</mo>
      </munder>
    </mrow>
    <mrow>
      <mi>d</mi>
      <mi>x</mi>
    </mrow>
  </mfrac>
  <mo>=</mo>
  <mo>&#x2212;</mo>
  <mo stretchy="false">(</mo>
  <msup>
    <mi>G</mi>
    <mo>&#x2032;</mo>
  </msup>
  <mo>+</mo>
  <mi>j</mi>
  <mi>&#x03C9;</mi>
  <msup>
    <mi>C</mi>
    <mo>&#x2032;</mo>
  </msup>
  <mo stretchy="false">)</mo>
  <munder>
    <mi>U</mi>
    <mo>&#x0332;</mo>
  </munder>
</math>

<p role="noindent">The phasor <munder><i>I</i></munder> can now be eliminated from equations (5.77a) and (5.77b):</p>

<label>(5.78)</label>
<math display="block">
  <mfrac>
    <mrow>
      <msup>
        <mi>d</mi>
        <mn>2</mn>
      </msup>
      <munder>
        <mi>U</mi>
        <mo>&#x0332;</mo>
      </munder>
    </mrow>
    <mrow>
      <mi>d</mi>
      <msup>
        <mi>x</mi>
        <mn>2</mn>
      </msup>
    </mrow>
  </mfrac>
  <mo>=</mo>
  <mo stretchy="false">(</mo>
  <msup>
    <mi>R</mi>
    <mo>&#x2032;</mo>
  </msup>
  <mo>+</mo>
  <mi>j</mi>
  <mi>&#x03C9;</mi>
  <msup>
    <mi>L</mi>
    <mo>&#x2032;</mo>
  </msup>
  <mo stretchy="false">)</mo>
  <mo stretchy="false">(</mo>
  <msup>
    <mi>G</mi>
    <mo>&#x2032;</mo>
  </msup>
  <mo>+</mo>
  <mi>j</mi>
  <mi>&#x03C9;</mi>
  <msup>
    <mi>C</mi>
    <mo>&#x2032;</mo>
  </msup>
  <mo stretchy="false">)</mo>
  <munder>
    <mi>U</mi>
    <mo>&#x0332;</mo>
  </munder>
</math>

<p role="noindent">In contrast with equation (5.75a) the time is not explicitly appearing anymore in equation (5.78). By introducing the phasors, the partial differential equation (5.75) has been converted into an <i>ordinary linear differential equation</i> with respect to <i>x</i> of second order with constant coefficients.</p>

<p role="indent">By elimination of <munder><i>U</i></munder> from equations (5.77a) and (5.77b) we find an equation for the current analogous to (5.78):</p>

<label>(5.79)</label>
<math display="block">
  <mfrac>
    <mrow>
      <msup>
        <mi>d</mi>
        <mn>2</mn>
      </msup>
      <munder>
        <mi>I</mi>
        <mo>&#x0332;</mo>
      </munder>
    </mrow>
    <mrow>
      <mi>d</mi>
      <msup>
        <mi>x</mi>
        <mn>2</mn>
      </msup>
    </mrow>
  </mfrac>
  <mo>=</mo>
  <mo stretchy="false">(</mo>
  <msup>
    <mi>R</mi>
    <mo>&#x2032;</mo>
  </msup>
  <mo>+</mo>
  <mi>j</mi>
  <mi>&#x03C9;</mi>
  <msup>
    <mi>L</mi>
    <mo>&#x2032;</mo>
  </msup>
  <mo stretchy="false">)</mo>
  <mo stretchy="false">(</mo>
  <msup>
    <mi>G</mi>
    <mo>&#x2032;</mo>
  </msup>
  <mo>+</mo>
  <mi>j</mi>
  <mi>&#x03C9;</mi>
  <msup>
    <mi>C</mi>
    <mo>&#x2032;</mo>
  </msup>
  <mo stretchy="false">)</mo>
  <munder>
    <mi>I</mi>
    <mo>&#x0332;</mo>
  </munder>
</math>

<p role="noindent">The equations (5.78) and (5.79) are the <i>Wave Equations</i> of the lossy line and are normally written in the following form:</p>

<label>(5.80a)</label>
<math display="block">
  <mfrac>
    <mrow>
      <msup>
        <mi>d</mi>
        <mn>2</mn>
      </msup>
      <munder>
        <mi>U</mi>
        <mo>&#x0332;</mo>
      </munder>
    </mrow>
    <mrow>
      <mi>d</mi>
      <msup>
        <mi>x</mi>
        <mn>2</mn>
      </msup>
    </mrow>
  </mfrac>
  <mo>=</mo>
  <msup>
    <munder>
      <mi>&#x03B3;</mi>
      <mo>&#x0332;</mo>
    </munder>
    <mn>2</mn>
  </msup>
  <munder>
    <mi>U</mi>
    <mo>&#x0332;</mo>
  </munder>
</math>

<label>(5.80b)</label>
<math display="block">
  <mfrac>
    <mrow>
      <msup>
        <mi>d</mi>
        <mn>2</mn>
      </msup>
      <munder>
        <mi>I</mi>
        <mo>&#x0332;</mo>
      </munder>
    </mrow>
    <mrow>
      <mi>d</mi>
      <msup>
        <mi>x</mi>
        <mn>2</mn>
      </msup>
    </mrow>
  </mfrac>
  <mo>=</mo>
  <msup>
    <munder>
      <mi>&#x03B3;</mi>
      <mo>&#x0332;</mo>
    </munder>
    <mn>2</mn>
  </msup>
  <munder>
    <mi>I</mi>
    <mo>&#x0332;</mo>
  </munder>
</math>

<p role="noindent">with</p>

<label>(5.80c)</label>
<math display="block">
  <munder>
    <mi>&#x03B3;</mi>
    <mo>&#x0332;</mo>
  </munder>
  <mo>=</mo>
  <msqrt>
    <mrow>
      <mo stretchy="false">(</mo>
      <msup>
        <mi>R</mi>
        <mo>&#x2032;</mo>
      </msup>
      <mo>+</mo>
      <mi>j</mi>
      <mi>&#x03C9;</mi>
      <msup>
        <mi>L</mi>
        <mo>&#x2032;</mo>
      </msup>
      <mo stretchy="false">)</mo>
      <mo stretchy="false">(</mo>
      <msup>
        <mi>G</mi>
        <mo>&#x2032;</mo>
      </msup>
      <mo>+</mo>
      <mi>j</mi>
      <mi>&#x03C9;</mi>
      <msup>
        <mi>C</mi>
        <mo>&#x2032;</mo>
      </msup>
      <mo stretchy="false">)</mo>
    </mrow>
  </msqrt>
  <mo>=</mo>
  <mi>&#x03B1;</mi>
  <mo>+</mo>
  <mi>j</mi>
  <mi>&#x03B2;</mi>
</math>

<p role="noindent">Thereby <munder><i>&#x03B3;</i></munder> denotes the <i>complex propagation constant</i> with the dimension 1/length.</p>

<p role="indent">The solutions of the equations (5.80a) and (5.80b) are of the following form:</p>

<label>(5.81a)</label>
<math display="block">
  <munder>
    <mi>U</mi>
    <mo>&#x0332;</mo>
  </munder>
  <mo stretchy="false">(</mo>
  <mi>x</mi>
  <mo stretchy="false">)</mo>
  <mo>=</mo>
  <msub>
    <munder>
      <mi>U</mi>
      <mo>&#x0332;</mo>
    </munder>
    <mi>a</mi>
  </msub>
  <mo>+</mo>
  <msub>
    <munder>
      <mi>U</mi>
      <mo>&#x0332;</mo>
    </munder>
    <mi>b</mi>
  </msub>
  <mo>=</mo>
  <msub>
    <munder>
      <mi>U</mi>
      <mo>&#x0332;</mo>
    </munder>
    <mrow>
      <mi>a</mi>
      <mn>0</mn>
    </mrow>
  </msub>
  <msup>
    <mi>e</mi>
    <mrow>
      <mo>&#x2212;</mo>
      <munder>
        <mi>&#x3B3;</mi>
        <mo>&#x0332;</mo>
      </munder>
      <mi>x</mi>
    </mrow>
  </msup>
  <mo>+</mo>
  <msub>
    <munder>
      <mi>U</mi>
      <mo>&#x0332;</mo>
    </munder>
    <mrow>
      <mi>b</mi>
      <mn>0</mn>
    </mrow>
  </msub>
  <msup>
    <mi>e</mi>
    <mrow>
      <munder>
        <mi>&#x3B3;</mi>
        <mo>&#x0332;</mo>
      </munder>
      <mi>x</mi>
    </mrow>
  </msup>
</math>

<label>(5.81b)</label>
  <math display="block">
    <mrow>
      <munder>
        <mi>I</mi>
        <mo stretchy="true">_</mo>
      </munder>
      <mo stretchy="false">(</mo>
      <mi>x</mi>
      <mo stretchy="false">)</mo>
      <mo>=</mo>
      <msub>
        <munder>
          <mi>I</mi>
          <mo stretchy="true">_</mo>
        </munder>
        <mi>a</mi>
      </msub>
      <mo>+</mo>
      <msub>
        <munder>
          <mi>I</mi>
          <mo stretchy="true">_</mo>
        </munder>
        <mi>b</mi>
      </msub>
      <mo>=</mo>
      <msub>
        <munder>
          <mi>I</mi>
          <mo stretchy="true">_</mo>
        </munder>
        <mrow>
          <mi>a</mi>
          <mn>0</mn>
        </mrow>
      </msub>
      <msup>
        <mi>e</mi>
        <mrow>
          <mo>&#x2212;</mo>
          <munder>
            <mi>&#x03B3;</mi>
            <mo stretchy="true">_</mo>
          </munder>
          <mi>x</mi>
        </mrow>
      </msup>
      <mo>+</mo>
      <msub>
        <munder>
          <mi>I</mi>
          <mo stretchy="true">_</mo>
        </munder>
        <mrow>
          <mi>b</mi>
          <mn>0</mn>
        </mrow>
      </msub>
      <msup>
        <mi>e</mi>
        <mrow>
          <munder>
            <mi>&#x03B3;</mi>
            <mo stretchy="true">_</mo>
          </munder>
          <mi>x</mi>
        </mrow>
      </msup>
    </mrow>
  </math>
  





<p role="noindent">If (5.81a) is differentiated with respect to <i>x</i> and inserted together with equation (5.80c) into equation (5.77a), we find a relation between the line voltages and currents:</p>

<label>(5.82)</label>
<math display="block">
  <munder>
    <mi>I</mi>
    <mo>&#x0332;</mo>
  </munder>
  <mo stretchy="false">(</mo>
  <mi>x</mi>
  <mo stretchy="false">)</mo>
  <mo>=</mo>
  <mfrac>
    <mrow>
      <mo>&#x2212;</mo>
      <mn>1</mn>
    </mrow>
    <mrow>
      <msup>
        <mi>R</mi>
        <mo>&#x2032;</mo>
      </msup>
      <mo>+</mo>
      <mi>j</mi>
      <mi>&#x03C9;</mi>
      <msup>
        <mi>L</mi>
        <mo>&#x2032;</mo>
      </msup>
    </mrow>
  </mfrac>
  <mfrac>
    <mrow>
      <mi>d</mi>
      <munder>
        <mi>U</mi>
        <mo>&#x0332;</mo>
      </munder>
    </mrow>
    <mrow>
      <mi>d</mi>
      <mi>x</mi>
    </mrow>
  </mfrac>
  <mo>=</mo>
  <msqrt>
    <mfrac>
      <mrow>
        <msup>
          <mi>G</mi>
          <mo>&#x2032;</mo>
        </msup>
        <mo>+</mo>
        <mi>j</mi>
        <mi>&#x03C9;</mi>
        <msup>
          <mi>C</mi>
          <mo>&#x2032;</mo>
        </msup>
      </mrow>
      <mrow>
        <msup>
          <mi>R</mi>
          <mo>&#x2032;</mo>
        </msup>
        <mo>+</mo>
        <mi>j</mi>
        <mi>&#x03C9;</mi>
        <msup>
          <mi>L</mi>
          <mo>&#x2032;</mo>
        </msup>
      </mrow>
    </mfrac>
  </msqrt>
  <mo stretchy="false">(</mo>
  <msub>
    <munder>
      <mi>U</mi>
      <mo>&#x0332;</mo>
    </munder>
    <mrow>
      <mi>a</mi>
      <mn>0</mn>
    </mrow>
  </msub>
  <msup>
    <mi>e</mi>
    <mrow>
      <mo>&#x2212;</mo>
      <munder>
        <mi>&#x3B3;</mi>
        <mo>&#x0332;</mo>
      </munder>
      <mi>x</mi>
    </mrow>
  </msup>
  <mo>&#x2212;</mo>
  <msub>
    <munder>
      <mi>U</mi>
      <mo>&#x0332;</mo>
    </munder>
    <mrow>
      <mi>b</mi>
      <mn>0</mn>
    </mrow>
  </msub>
  <msup>
    <mi>e</mi>
    <mrow>
      <munder>
        <mi>&#x3B3;</mi>
        <mo>&#x0332;</mo>
      </munder>
      <mi>x</mi>
    </mrow>
  </msup>
  <mo stretchy="false">)</mo>
</math>


<target target-type="page" id="page_93">93</target>
<p role="noindent">By comparing the coefficients of equations (5.82) and (5.81b), we obtain the <i>characteristic impedance</i>, or <i>surge impedance</i>, as quotient of voltage and current:</p>

<label>(5.83)</label>
<math display="block">
  <msub>
    <munder>
      <mi>Z</mi>
      <mo>&#x0332;</mo>
    </munder>
    <mi>V</mi>
  </msub>
  <mo>=</mo>
  <msqrt>
    <mfrac>
      <mrow>
        <msup>
          <mi>R</mi>
          <mo>&#x2032;</mo>
        </msup>
        <mo>+</mo>
        <mi>j</mi>
        <mi>&#x03C9;</mi>
        <msup>
          <mi>L</mi>
          <mo>&#x2032;</mo>
        </msup>
      </mrow>
      <mrow>
        <msup>
          <mi>G</mi>
          <mo>&#x2032;</mo>
        </msup>
        <mo>+</mo>
        <mi>j</mi>
        <mi>&#x03C9;</mi>
        <msup>
          <mi>C</mi>
          <mo>&#x2032;</mo>
        </msup>
      </mrow>
    </mfrac>
  </msqrt>
  <mo>=</mo>
  <mfrac>
    <msub>
      <munder>
        <mi>U</mi>
        <mo>&#x0332;</mo>
      </munder>
      <mrow>
        <mi>a</mi>
        <mn>0</mn>
      </mrow>
    </msub>
    <msub>
      <munder>
        <mi>I</mi>
        <mo>&#x0332;</mo>
      </munder>
      <mrow>
        <mi>a</mi>
        <mn>0</mn>
      </mrow>
    </msub>
  </mfrac>
  <mo>=</mo>
  <mo>&#x2212;</mo>
  <mfrac>
    <msub>
      <munder>
        <mi>U</mi>
        <mo>&#x0332;</mo>
      </munder>
      <mrow>
        <mi>b</mi>
        <mn>0</mn>
      </mrow>
    </msub>
    <msub>
      <munder>
        <mi>I</mi>
        <mo>&#x0332;</mo>
      </munder>
      <mrow>
        <mi>b</mi>
        <mn>0</mn>
      </mrow>
    </msub>
  </mfrac>
</math>

<p role="noindent">The dimension of the surge impedance is &#x03A9;.</p>
<p role="noindent">By means of equation (5.83), equation (5.82) can be expressed as follows:</p>

<label>(5.84)</label>
<math display="block">
  <munder>
    <mi>I</mi>
    <mo>&#x0332;</mo>
  </munder>
  <mo stretchy="false">(</mo>
  <mi>x</mi>
  <mo stretchy="false">)</mo>
  <mo>=</mo>
  <mfrac>
    <mn>1</mn>
    <msub>
      <munder>
        <mi>Z</mi>
        <mo>&#x0332;</mo>
      </munder>
      <mi>V</mi>
    </msub>
  </mfrac>
  <mo stretchy="false">(</mo>
  <msub>
    <munder>
      <mi>U</mi>
      <mo>&#x0332;</mo>
    </munder>
    <mrow>
      <mi>a</mi>
      <mn>0</mn>
    </mrow>
  </msub>
  <msup>
    <mi>e</mi>
    <mrow>
      <mo>&#x2212;</mo>
      <munder>
        <mi>&#x3B3;</mi>
        <mo>&#x0332;</mo>
      </munder>
      <mi>x</mi>
    </mrow>
  </msup>
  <mo>&#x2212;</mo>
  <msub>
    <munder>
      <mi>U</mi>
      <mo>&#x0332;</mo>
    </munder>
    <mrow>
      <mi>b</mi>
      <mn>0</mn>
    </mrow>
  </msub>
  <msup>
    <mi>e</mi>
    <mrow>
      <munder>
        <mi>&#x3B3;</mi>
        <mo>&#x0332;</mo>
      </munder>
      <mi>x</mi>
    </mrow>
  </msup>
  <mo stretchy="false">)</mo>
</math>

</sec>

<sec id="sec-5-4-4">
  <label>5.4.4</label>
<title>Interpretation of the Wave Propagation</title>
<p role="noindent">The solutions in equations (5.81a) and (5.81b) will now be studied in more detail. Eq. (5.81a) written out as time function reads</p>

<label>(5.85)</label>
<math display="block">
  <mi>u</mi>
  <mo stretchy="false">(</mo>
  <mi>x</mi>
  <mo>,</mo>
  <mi>t</mi>
  <mo stretchy="false">)</mo>
  <mo>=</mo>
  <msqrt>
    <mn>2</mn>
  </msqrt>
  <mo>&#x22C5;</mo>
  <mi>&#x211C;</mi>
  <mrow>
    <mo>{</mo>
    <munder>
      <mrow>
        <msub>
          <munder>
            <mi>U</mi>
            <mo>&#x0332;</mo>
          </munder>
          <mrow>
            <mi>a</mi>
            <mn>0</mn>
          </mrow>
        </msub>
        <msup>
          <mi>e</mi>
          <mrow>
            <mo>&#x2212;</mo>
            <mi>&#x3B1;</mi>
            <mi>x</mi>
          </mrow>
        </msup>
        <msup>
          <mi>e</mi>
          <mrow>
            <mi>j</mi>
            <mo stretchy="false">(</mo>
            <mi>&#x03C9;</mi>
            <mi>t</mi>
            <mo>&#x2212;</mo>
            <mi>&#x3B2;</mi>
            <mi>x</mi>
            <mo stretchy="false">)</mo>
          </mrow>
        </msup>
      </mrow>
      <mo>&#x23DF;</mo>
    </munder>
    <mo>+</mo>
    <munder>
      <mrow>
        <msub>
          <munder>
            <mi>U</mi>
            <mo>&#x0332;</mo>
          </munder>
          <mrow>
            <mi>b</mi>
            <mn>0</mn>
          </mrow>
        </msub>
        <msup>
          <mi>e</mi>
          <mrow>
            <mi>&#x3B1;</mi>
            <mi>x</mi>
          </mrow>
        </msup>
        <msup>
          <mi>e</mi>
          <mrow>
            <mi>j</mi>
            <mo stretchy="false">(</mo>
            <mi>&#x03C9;</mi>
            <mi>t</mi>
            <mo>+</mo>
            <mi>&#x3B2;</mi>
            <mi>x</mi>
            <mo stretchy="false">)</mo>
          </mrow>
        </msup>
      </mrow>
      <mo>&#x23DF;</mo>
    </munder>
    <mo>}</mo>
  </mrow>
</math>

<p role="noindent">We can split up the wave propagation constant <munder><i>&#x3B3;</i></munder> to real and imaginary part:</p>

<label>(5.86)</label>
<math display="block">
  <munder>
    <mi>&#x3B3;</mi>
    <mo>&#x0332;</mo>
  </munder>
  <mo>=</mo>
  <msqrt>
    <mrow>
      <mo stretchy="false">(</mo>
      <msup>
        <mi>R</mi>
        <mo>&#x2032;</mo>
      </msup>
      <mo>+</mo>
      <mi>j</mi>
      <mi>&#x03C9;</mi>
      <msup>
        <mi>L</mi>
        <mo>&#x2032;</mo>
      </msup>
      <mo stretchy="false">)</mo>
      <mo stretchy="false">(</mo>
      <msup>
        <mi>G</mi>
        <mo>&#x2032;</mo>
      </msup>
      <mo>+</mo>
      <mi>j</mi>
      <mi>&#x03C9;</mi>
      <msup>
        <mi>C</mi>
        <mo>&#x2032;</mo>
      </msup>
      <mo stretchy="false">)</mo>
    </mrow>
  </msqrt>
  <mo>=</mo>
  <mi>&#x03B1;</mi>
  <mo>+</mo>
  <mi>j</mi>
  <mi>&#x03B2;</mi>
</math>

<p role="noindent">with <i>&#x03B1;</i> ... Damping Constant in Np/m (Neper/Meter)</p>
<p role="noindent"><i>&#x03B2;</i> ... Phase Constant in rad/m</p>

<p role="noindent">Often <i>&#x03B1;</i> is given in dB/m, with the conversion done as follows</p>

<label>(5.87)</label>
<math display="block">
  <mfrac>
    <mi>&#x03B1;</mi>
    <mtext>dB/m</mtext>
  </mfrac>
  <mo>=</mo>
  <mn>8.686</mn>
  <mo>&#x22C5;</mo>
  <mfrac>
    <mi>&#x03B1;</mi>
    <mtext>Np/m</mtext>
  </mfrac>
</math>

<p role="noindent">where the logarithmic definition of dB has been used.</p>

<p role="noindent">The part a) in equation (5.85) corresponds to a forward, in the positive <i>x</i>-direction, travelling damped voltage wave. Part b) corresponds to one backward, thus in the negative <i>x</i>-direction travelling, damped voltage wave.</p>

<p role="indent">Which is the velocity <math><msub><mi>v</mi><mi>p</mi></msub></math> of the wave in the positive <i>x</i>-direction, i.e. how fast does the zero crossing of the wave travelling in positive <i>x</i> direction (<math><mi>&#x03C9;</mi><mi>t</mi><mo>&#x2212;</mo><mi>&#x03B2;</mi><mi>x</mi><mo>=</mo><mfrac><mi>&#x03C0;</mi><mn>2</mn></mfrac></math>) move? The reference point <math><mi>x</mi><mo>=</mo><msub><mi>x</mi><mn>0</mn></msub><mo>+</mo><msub><mi>v</mi><mi>p</mi></msub><mi>t</mi></math> moves with the phase velocity <math><msub><mi>v</mi><mi>p</mi></msub></math>. The phase (<math><mi>&#x03C9;</mi><mi>t</mi><mo>&#x2212;</mo><mi>&#x03B2;</mi><mo stretchy="false">(</mo><msub><mi>x</mi><mn>0</mn></msub><mo>+</mo><msub><mi>v</mi><mi>p</mi></msub><mi>t</mi><mo stretchy="false">)</mo></math>) remains then constant, when the phase velocity amounts to</p>

<label>(5.88)</label>
<math display="block">
  <msub>
    <mi>v</mi>
    <mi>p</mi>
  </msub>
  <mo>=</mo>
  <mfrac>
    <mi>&#x03C9;</mi>
    <mi>&#x03B2;</mi>
  </mfrac>
</math>

<target target-type="page" id="page_94">94</target>

<fig id="fig_5_25">
<label>Figure 5.25.</label>
<caption>Forward and backward travelling voltage wave.</caption>
<graphic href="figure5_25.jpg"/>
</fig>
<p role="indent">The phase velocity of the wave in the other direction, part b) in the
equation (5.85), is by a similar reasoning found to be</p>

<label>(5.89)</label>
<math display="block">
<mrow>
<msub><mi>v</mi><mi>p</mi></msub>
<mo>=</mo>
<mo>&#x2212;</mo>
<mfrac>
<mi>&#x03C9;</mi>
<mi>&#x03B2;</mi>
</mfrac>
</mrow>
</math>

<p role="indent">The phase velocity in overhead power lines reaches almost the speed of light
in vacuum or air, see below.</p>
<p role="indent">The left picture in figure 5.25 shows the forward travelling damped wave,
the middle picture in figure 5.25 shows the backward travelling damped
wave, and the right picture in figure 5.25 shows the sum of the forward
and the backward travelling waves. These pictures show however only <italic>theoretically</italic>
the behaviour of the line voltage: In real voltage waves the wave
length is approx. 6000 km, thus the shadowed part in picture 5.25 represents
alrady a line length of 750 km!</p>



</sec>

<sec id="sec-5-4-5">
<label>5.4.5</label>
<title>Inclusion of Boundary Conditions</title>
<p role="indent">The constants
<math display="inline"><msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mrow><mi>a</mi><mn>0</mn></mrow></msub></math>
and
<math display="inline"><msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mrow><mi>b</mi><mn>0</mn></mrow></msub></math>
in the voltage equation (5.81a) result from the boundary conditions at the beginning and the end of the power line. These constants can thus be determined if these conditions are known, as will be
shown in the following. We will study two cases that are common in practice,
i.e. that the voltage and current are known at the beginning and at the end
of the line, respectively. Often the beginning of the line is referred to as the
<italic>sending end</italic> and the end of the line to as the <italic>receiving end</italic>.</p>
<target target-type="page" id="page_95">95</target>


<title>Specification of Current and Voltage at the Beginning of the Line</title>
<p role="indent">If current and voltage at the beginning of a line are given, equation (5.81a) yields</p>

<label>(5.90)</label>
<math display="block">
<mrow>
<munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mo>(</mo><mi>x</mi><mo>=</mo><mn>0</mn><mo>)</mo>
<mo>=</mo>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>1</mn></msub>
<mo>=</mo>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mrow><mi>a</mi><mn>0</mn></mrow></msub>
<mo>+</mo>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mrow><mi>b</mi><mn>0</mn></mrow></msub>
</mrow>
</math>

<p role="indent">And from equation (5.82) results</p>

<label>(5.91)</label>
<math display="block">
<mrow>
<munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mo>(</mo><mi>x</mi><mo>=</mo><mn>0</mn><mo>)</mo>
<mo>=</mo>
<msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>1</mn></msub>
<mo>=</mo>
<mfrac><mn>1</mn><msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub></mfrac>
<mrow>
<mo>(</mo>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mrow><mi>a</mi><mn>0</mn></mrow></msub>
<mo>&#x2212;</mo>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mrow><mi>b</mi><mn>0</mn></mrow></msub>
<mo>)</mo>
</mrow>
</mrow>
</math>

<p role="indent">Hence, the constants are given by</p>

<label>(5.92a)</label>
<math display="block">
<mrow>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mrow><mi>a</mi><mn>0</mn></mrow></msub>
<mo>=</mo>
<mfrac>
<mrow><msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>1</mn></msub><mo>+</mo><msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub><msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>1</mn></msub></mrow>
<mn>2</mn>
</mfrac>
</mrow>
</math>


<label>(5.92b)</label>
<math display="block">
<mrow>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mrow><mi>b</mi><mn>0</mn></mrow></msub>
<mo>=</mo>
<mfrac>
<mrow><msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>1</mn></msub><mo>&#x2212;</mo><msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub><msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>1</mn></msub></mrow>
<mn>2</mn>
</mfrac>
</mrow>
</math>

<p role="indent">Consequently we obtain the following expressions for voltage and current at location <italic>x</italic> along the line:</p>

<label>(5.93a)</label>
<math display="block">
<mrow>
<munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mo>(</mo><mi>x</mi><mo>)</mo>
<mo>=</mo>
<mfrac><mn>1</mn><mn>2</mn></mfrac>
<mrow><mo>(</mo><msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>1</mn></msub><mo>+</mo><msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub><msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>1</mn></msub><mo>)</mo></mrow>
<msup><mi>e</mi><mrow><mo>&#x2212;</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>x</mi></mrow></msup>
<mo>+</mo>
<mfrac><mn>1</mn><mn>2</mn></mfrac>
<mrow><mo>(</mo><msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>1</mn></msub><mo>&#x2212;</mo><msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub><msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>1</mn></msub><mo>)</mo></mrow>
<msup><mi>e</mi><mrow><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>x</mi></mrow></msup>
</mrow>
</math>


<label>(5.93b)</label>
<math display="block">
<mrow>
<munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mo>(</mo><mi>x</mi><mo>)</mo>
<mo>=</mo>
<mfrac><mn>1</mn><mn>2</mn></mfrac>
<mrow>
<mo>(</mo>
<mfrac><msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>1</mn></msub><msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub></mfrac>
<mo>+</mo>
<msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>1</mn></msub>
<mo>)</mo>
</mrow>
<msup><mi>e</mi><mrow><mo>&#x2212;</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>x</mi></mrow></msup>
<mo>&#x2212;</mo>
<mfrac><mn>1</mn><mn>2</mn></mfrac>
<mrow>
<mo>(</mo>
<mfrac><msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>1</mn></msub><msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub></mfrac>
<mo>&#x2212;</mo>
<msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>1</mn></msub>
<mo>)</mo>
</mrow>
<msup><mi>e</mi><mrow><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>x</mi></mrow></msup>
</mrow>
</math>


<p role="indent">A mathematically more elegant form results when combining both parts
according to
<math display="inline"><msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>1</mn></msub></math>
and
<math display="inline"><mrow><msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub><msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>1</mn></msub></mrow></math>,
respectively:</p>

<label>(5.94)</label>
<math display="block">
<mrow>
<munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mo>(</mo><mi>x</mi><mo>)</mo>
<mo>=</mo>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>1</mn></msub>
<mfrac>
<mrow><msup><mi>e</mi><mrow><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>x</mi></mrow></msup><mo>+</mo><msup><mi>e</mi><mrow><mo>&#x2212;</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>x</mi></mrow></msup></mrow>
<mn>2</mn>
</mfrac>
<mo>&#x2212;</mo>
<msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub>
<msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>1</mn></msub>
<mfrac>
<mrow><msup><mi>e</mi><mrow><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>x</mi></mrow></msup><mo>&#x2212;</mo><msup><mi>e</mi><mrow><mo>&#x2212;</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>x</mi></mrow></msup></mrow>
<mn>2</mn>
</mfrac>
</mrow>
</math>

<p role="indent">and analogously for
<math display="inline"><mrow><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mo>(</mo><mi>x</mi><mo>)</mo></mrow></math>.
Using the cosh and sinh functions we get</p>

<label>(5.95a)</label>
<math display="block">
<mrow>
<munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mo>(</mo><mi>x</mi><mo>)</mo>
<mo>=</mo>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>1</mn></msub>
<mi>cosh</mi><mo>(</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>x</mi><mo>)</mo>
<mo>&#x2212;</mo>
<msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub>
<msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>1</mn></msub>
<mi>sinh</mi><mo>(</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>x</mi><mo>)</mo>
</mrow>
</math>


<label>(5.95b)</label>
<math display="block">
<mrow>
<munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mo>(</mo><mi>x</mi><mo>)</mo>
<mo>=</mo>
<msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>1</mn></msub>
<mi>cosh</mi><mo>(</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>x</mi><mo>)</mo>
<mo>&#x2212;</mo>
<mfrac>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>1</mn></msub>
<msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub>
</mfrac>
<mi>sinh</mi><mo>(</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>x</mi><mo>)</mo>
</mrow>
</math>


</sec>

<sec id="sec_5_4_5_end">
<title>Specification of Current and Voltage at the End of the Line</title>

<p role="indent">If current and voltage at the line ending are specified, equation (5.81a) yields:</p>

<label>(5.96)</label>
<math display="block">
<mrow>
<munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mo>(</mo><mi>x</mi><mo>=</mo><mi>l</mi><mo>)</mo>
<mo>=</mo>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>2</mn></msub>
<mo>=</mo>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mrow><mi>a</mi><mn>0</mn></mrow></msub>
<msup><mi>e</mi><mrow><mo>&#x2212;</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>l</mi></mrow></msup>
<mo>+</mo>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mrow><mi>b</mi><mn>0</mn></mrow></msub>
<msup><mi>e</mi><mrow><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>l</mi></mrow></msup>
</mrow>
</math>


<p role="indent">and from equation (5.81b) for the current at the end of the line</p>

<label>(5.97)</label>
<math display="block">
<mrow>
<munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mo>(</mo><mi>x</mi><mo>=</mo><mi>l</mi><mo>)</mo>
<mo>=</mo>
<msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>2</mn></msub>
<mo>=</mo>
<mfrac><mn>1</mn><msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub></mfrac>
<mrow>
<mo>(</mo>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mrow><mi>a</mi><mn>0</mn></mrow></msub>
<msup><mi>e</mi><mrow><mo>&#x2212;</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>l</mi></mrow></msup>
<mo>&#x2212;</mo>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mrow><mi>b</mi><mn>0</mn></mrow></msub>
<msup><mi>e</mi><mrow><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>l</mi></mrow></msup>
<mo>)</mo>
</mrow>
</mrow>
</math>

<target target-type="page" id="page_96">96</target>


<p role="indent">Then, the constants are given by</p>


<label>(5.98a)</label>
<math display="block">
<mrow>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mrow><mi>a</mi><mn>0</mn></mrow></msub>
<mo>=</mo>
<mfrac>
<mrow><msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>2</mn></msub><mo>+</mo><msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub><msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>2</mn></msub></mrow>
<mn>2</mn>
</mfrac>
<msup><mi>e</mi><mrow><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>l</mi></mrow></msup>
</mrow>
</math>



<label>(5.98b)</label>
<math display="block">
<mrow>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mrow><mi>b</mi><mn>0</mn></mrow></msub>
<mo>=</mo>
<mfrac>
<mrow><msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>2</mn></msub><mo>&#x2212;</mo><msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub><msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>2</mn></msub></mrow>
<mn>2</mn>
</mfrac>
<msup><mi>e</mi><mrow><mo>&#x2212;</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>l</mi></mrow></msup>
</mrow>
</math>


<p role="indent">These are now inserted into the general wave equation, eqs. (5.81a) (5.81b), and we obtain</p>


<label>(5.99a)</label>
<math display="block">
<mrow>
<munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mo>(</mo><mi>x</mi><mo>)</mo>
<mo>=</mo>
<mfrac><mn>1</mn><mn>2</mn></mfrac>
<mrow><mo>(</mo><msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>2</mn></msub><mo>+</mo><msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub><msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>2</mn></msub><mo>)</mo></mrow>
<msup><mi>e</mi><mrow><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mo>(</mo><mi>l</mi><mo>&#x2212;</mo><mi>x</mi><mo>)</mo></mrow></msup>
<mo>+</mo>
<mfrac><mn>1</mn><mn>2</mn></mfrac>
<mrow><mo>(</mo><msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>2</mn></msub><mo>&#x2212;</mo><msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub><msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>2</mn></msub><mo>)</mo></mrow>
<msup><mi>e</mi><mrow><mo>&#x2212;</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mo>(</mo><mi>l</mi><mo>&#x2212;</mo><mi>x</mi><mo>)</mo></mrow></msup>
</mrow>
</math>



<label>(5.99b)</label>
<math display="block">
<mrow>
<munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mo>(</mo><mi>x</mi><mo>)</mo>
<mo>=</mo>
<mfrac><mn>1</mn><mn>2</mn></mfrac>
<mrow>
<mo>(</mo>
<mfrac><msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>2</mn></msub><msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub></mfrac>
<mo>+</mo>
<msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>2</mn></msub>
<mo>)</mo>
</mrow>
<msup><mi>e</mi><mrow><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mo>(</mo><mi>l</mi><mo>&#x2212;</mo><mi>x</mi><mo>)</mo></mrow></msup>
<mo>&#x2212;</mo>
<mfrac><mn>1</mn><mn>2</mn></mfrac>
<mrow>
<mo>(</mo>
<mfrac><msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>2</mn></msub><msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub></mfrac>
<mo>&#x2212;</mo>
<msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>2</mn></msub>
<mo>)</mo>
</mrow>
<msup><mi>e</mi><mrow><mo>&#x2212;</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mo>(</mo><mi>l</mi><mo>&#x2212;</mo><mi>x</mi><mo>)</mo></mrow></msup>
</mrow>
</math>


<p role="indent">This is the general form of the line equations with current and voltage specified at the line end. By introducing the hyperbolic functions we obtain analogously:</p>


<label>(5.100a)</label>
<math display="block">
<mrow>
<munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mo>(</mo><mi>x</mi><mo>)</mo>
<mo>=</mo>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>2</mn></msub>
<mi>cosh</mi><mo>(</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mo>(</mo><mi>l</mi><mo>&#x2212;</mo><mi>x</mi><mo>)</mo><mo>)</mo>
<mo>+</mo>
<msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub>
<msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>2</mn></msub>
<mi>sinh</mi><mo>(</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mo>(</mo><mi>l</mi><mo>&#x2212;</mo><mi>x</mi><mo>)</mo><mo>)</mo>
</mrow>
</math>



<label>(5.100b)</label>
<math display="block">
<mrow>
<munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mo>(</mo><mi>x</mi><mo>)</mo>
<mo>=</mo>
<msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>2</mn></msub>
<mi>cosh</mi><mo>(</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mo>(</mo><mi>l</mi><mo>&#x2212;</mo><mi>x</mi><mo>)</mo><mo>)</mo>
<mo>+</mo>
<mfrac>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>2</mn></msub>
<msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub>
</mfrac>
<mi>sinh</mi><mo>(</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mo>(</mo><mi>l</mi><mo>&#x2212;</mo><mi>x</mi><mo>)</mo><mo>)</mo>
</mrow>
</math>


<p role="indent">The comparison of these expressions with (5.95a) and (5.95b) shows,
that these latter equations can be obtained by substituting <italic>x</italic> by <italic>l</italic> &#x2212; <italic>x</italic> and
inserting the current and voltage values at the line end.</p>


</sec>

<sec id="sec-5-4-6">

<label>5.4.6</label>
<title>Wave Equation of Lossless Line</title>

<p role="indent">A special and important case is the lossless line. As the inductive reactance
dominates for high voltage power lines (For voltages from around 130 kV
<math display="inline"><mrow><mfrac><mi>R</mi><mrow><mi>&#x03C9;</mi><mi>L</mi></mrow></mfrac><mo>&#x2272;</mo><mn>0.1</mn></mrow></math>)
and the losses due to the shunt conductance are very low, the
power transmission line can be modelled as lossless as a simplification, i.e.</p>


<label>(5.101)</label>
<math display="block">
<mrow>
<msup><mi>R</mi><mo>&#x2032;</mo></msup>
<mo>=</mo>
<msup><mi>G</mi><mo>&#x2032;</mo></msup>
<mo>=</mo>
<mn>0</mn>
</mrow>
</math>


<p role="indent">This neglect of <math display="inline"><msup><mi>R</mi><mo>&#x2032;</mo></msup></math>
and <math display="inline"><msup><mi>G</mi><mo>&#x2032;</mo></msup></math>
influences of course the line equations as shown in below.</p>

<p role="indent">The following equations serve as a basis for our calculations:</p>


<label>(5.102a)</label>
<math display="block">
<mrow>
<munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mo>(</mo><mi>x</mi><mo>)</mo>
<mo>=</mo>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>1</mn></msub>
<mfrac>
<mrow><msup><mi>e</mi><mrow><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>x</mi></mrow></msup><mo>+</mo><msup><mi>e</mi><mrow><mo>&#x2212;</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>x</mi></mrow></msup></mrow>
<mn>2</mn>
</mfrac>
<mo>&#x2212;</mo>
<msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub>
<msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>1</mn></msub>
<mfrac>
<mrow><msup><mi>e</mi><mrow><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>x</mi></mrow></msup><mo>&#x2212;</mo><msup><mi>e</mi><mrow><mo>&#x2212;</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>x</mi></mrow></msup></mrow>
<mn>2</mn>
</mfrac>
</mrow>
</math>



<label>(5.102b)</label>
<math display="block">
<mrow>
<munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mo>(</mo><mi>x</mi><mo>)</mo>
<mo>=</mo>
<msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>1</mn></msub>
<mfrac>
<mrow><msup><mi>e</mi><mrow><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>x</mi></mrow></msup><mo>+</mo><msup><mi>e</mi><mrow><mo>&#x2212;</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>x</mi></mrow></msup></mrow>
<mn>2</mn>
</mfrac>
<mo>&#x2212;</mo>
<mfrac>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>1</mn></msub>
<msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub>
</mfrac>
<mfrac>
<mrow><msup><mi>e</mi><mrow><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>x</mi></mrow></msup><mo>&#x2212;</mo><msup><mi>e</mi><mrow><mo>&#x2212;</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>x</mi></mrow></msup></mrow>
<mn>2</mn>
</mfrac>
</mrow>
</math>


<p role="indent">Thereby, the values of current and voltage at the beginning of the line are assumed to be known. The propagation constant
<math display="inline"><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder></math>
becomes purely imaginary in this special case:</p>


<label>(5.103)</label>
<math display="block">
<mrow>
<munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder>
<mo>=</mo>
<mi>j</mi><mi>&#x03C9;</mi>
<msqrt><mrow><msup><mi>L</mi><mo>&#x2032;</mo></msup><msup><mi>C</mi><mo>&#x2032;</mo></msup></mrow></msqrt>
<mo>=</mo>
<mi>j</mi><mi>&#x03B2;</mi>
</mrow>
</math>


  <target target-type="page" id="page_97">97</target>

  <p role="indent">The surge impedance is <italic>purely real</italic> in the special case of a lossless line and is given by</p>


<label>(5.104)</label>
<math display="block">
<mrow>
<msub><mi>Z</mi><mi>W</mi></msub>
<mo>=</mo>
<msqrt>
<mfrac>
<msup><mi>L</mi><mo>&#x2032;</mo></msup>
<msup><mi>C</mi><mo>&#x2032;</mo></msup>
</mfrac>
</msqrt>
</mrow>
</math>


<p role="indent">For the sine and cosine functions the following relations hold:</p>


<label>(5.105)</label>
<math display="block">
<mrow>
<mi>sin</mi><mo>(</mo><mi>z</mi><mo>)</mo>
<mo>=</mo>
<mfrac>
<mrow><msup><mi>e</mi><mrow><mi>j</mi><mi>z</mi></mrow></msup><mo>&#x2212;</mo><msup><mi>e</mi><mrow><mo>&#x2212;</mo><mi>j</mi><mi>z</mi></mrow></msup></mrow>
<mrow><mn>2</mn><mi>j</mi></mrow>
</mfrac>
<mspace width="2em"/>
<mi>cos</mi><mo>(</mo><mi>z</mi><mo>)</mo>
<mo>=</mo>
<mfrac>
<mrow><msup><mi>e</mi><mrow><mi>j</mi><mi>z</mi></mrow></msup><mo>+</mo><msup><mi>e</mi><mrow><mo>&#x2212;</mo><mi>j</mi><mi>z</mi></mrow></msup></mrow>
<mn>2</mn>
</mfrac>
</mrow>
</math>


<p role="indent">When applying the relations from equation (5.105) for equations (5.102a)
and (5.102b), we obtain the wave equations for the lossless line.</p>


<label>(5.106a)</label>
<math display="block">
<mrow>
<munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mo>(</mo><mi>x</mi><mo>)</mo>
<mo>=</mo>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>1</mn></msub>
<mi>cos</mi><mo>(</mo><mi>&#x03B2;</mi><mi>x</mi><mo>)</mo>
<mo>&#x2212;</mo>
<mi>j</mi>
<msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub>
<msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>1</mn></msub>
<mi>sin</mi><mo>(</mo><mi>&#x03B2;</mi><mi>x</mi><mo>)</mo>
</mrow>
</math>


<label>(5.106b)</label>
<math display="block">
<mrow>
<munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mo>(</mo><mi>x</mi><mo>)</mo>
<mo>=</mo>
<msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>1</mn></msub>
<mi>cos</mi><mo>(</mo><mi>&#x03B2;</mi><mi>x</mi><mo>)</mo>
<mo>&#x2212;</mo>
<mi>j</mi>
<mfrac>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>1</mn></msub>
<msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub>
</mfrac>
<mi>sin</mi><mo>(</mo><mi>&#x03B2;</mi><mi>x</mi><mo>)</mo>
</mrow>
</math>


<p role="indent">Analogously, we obtain the wave equations for the lossless line, when current and voltage at the end of the line are known.</p>


<label>(5.107a)</label>
<math display="block">
<mrow>
<munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mo>(</mo><mi>x</mi><mo>)</mo>
<mo>=</mo>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>2</mn></msub>
<mi>cos</mi><mo>(</mo><mi>&#x03B2;</mi><mo>(</mo><mi>l</mi><mo>&#x2212;</mo><mi>x</mi><mo>)</mo><mo>)</mo>
<mo>+</mo>
<mi>j</mi>
<msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub>
<msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>2</mn></msub>
<mi>sin</mi><mo>(</mo><mi>&#x03B2;</mi><mo>(</mo><mi>l</mi><mo>&#x2212;</mo><mi>x</mi><mo>)</mo><mo>)</mo>
</mrow>
</math>



<label>(5.107b)</label>
<math display="block">
<mrow>
<munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mo>(</mo><mi>x</mi><mo>)</mo>
<mo>=</mo>
<msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>2</mn></msub>
<mi>cos</mi><mo>(</mo><mi>&#x03B2;</mi><mo>(</mo><mi>l</mi><mo>&#x2212;</mo><mi>x</mi><mo>)</mo><mo>)</mo>
<mo>+</mo>
<mi>j</mi>
<mfrac>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>2</mn></msub>
<msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub>
</mfrac>
<mi>sin</mi><mo>(</mo><mi>&#x03B2;</mi><mo>(</mo><mi>l</mi><mo>&#x2212;</mo><mi>x</mi><mo>)</mo><mo>)</mo>
</mrow>
</math>


<p role="indent">For the lossless line we can now calculate the phase constant,
<math display="inline"><mi>&#x03B2;</mi></math>, by using the equations derived in section 5.2 for</p>


<math display="block">
<mrow>
<msup><mi>L</mi><mo>&#x2032;</mo></msup>
<mo>=</mo>
<mfrac>
<msub><mi>&#x03BC;</mi><mn>0</mn></msub>
<mrow><mn>2</mn><mi>&#x03C0;</mi></mrow>
</mfrac>
<mi>ln</mi>
<mrow>
<mo>(</mo>
<mfrac>
<msub><mi>d</mi><mi>m</mi></msub>
<msubsup><mi>r</mi><mrow><mi>e</mi><mi>q</mi></mrow><mo>&#x2032;</mo></msubsup>
</mfrac>
<mo>)</mo>
</mrow>
</mrow>
</math>



<math display="block">
<mrow>
<msup><mi>C</mi><mo>&#x2032;</mo></msup>
<mo>=</mo>
<mfrac>
<mrow><mn>2</mn><mi>&#x03C0;</mi><mi>&#x03B5;</mi><msub><mi>&#x03B5;</mi><mn>0</mn></msub></mrow>
<mrow>
<mi>ln</mi>
<mo>(</mo>
<mfrac>
<msub><mi>d</mi><mi>m</mi></msub>
<msub><mi>r</mi><mrow><mi>e</mi><mi>q</mi></mrow></msub>
</mfrac>
<mo>)</mo>
</mrow>
</mfrac>
</mrow>
</math>


<p role="indent">We thus obtain</p>


<label>(5.108)</label>
<math display="block">
<mrow>
<mi>&#x03B2;</mi>
<mo>=</mo>
<mi>&#x03C9;</mi>
<msqrt><mrow><msup><mi>L</mi><mo>&#x2032;</mo></msup><msup><mi>C</mi><mo>&#x2032;</mo></msup></mrow></msqrt>
<mo>=</mo>
<mi>&#x03C9;</mi>
<msqrt>
<mfrac>
<mrow>
<mi>&#x03B5;</mi><msub><mi>&#x03B5;</mi><mn>0</mn></msub><msub><mi>&#x03BC;</mi><mn>0</mn></msub>
<mi>ln</mi>
<mrow><mo>(</mo><mfrac><msub><mi>d</mi><mi>m</mi></msub><msubsup><mi>r</mi><mrow><mi>e</mi><mi>q</mi></mrow><mo>&#x2032;</mo></msubsup></mfrac><mo>)</mo></mrow>
</mrow>
<mrow>
<mi>ln</mi>
<mrow><mo>(</mo><mfrac><msub><mi>d</mi><mi>m</mi></msub><msub><mi>r</mi><mrow><mi>e</mi><mi>q</mi></mrow></msub></mfrac><mo>)</mo></mrow>
</mrow>
</mfrac>
</msqrt>
<mo>&#x2248;</mo>
<mi>&#x03C9;</mi>
<msqrt><mrow><mi>&#x03B5;</mi><msub><mi>&#x03B5;</mi><mn>0</mn></msub><msub><mi>&#x03BC;</mi><mn>0</mn></msub></mrow></msqrt>
<mo>=</mo>
<mfrac><mi>&#x03C9;</mi><mi>c</mi></mfrac>
</mrow>
</math>

<p role="indent">where <italic>c</italic> denotes the light velocity in vacuum or air. Therewith, the phase
constant for the lossless line is only dependent on the operation frequency
and amounts at 50 Hz and
<math display="inline"><mrow><mi>&#x03B5;</mi><mo>=</mo><mn>1</mn></mrow></math>
to about
<math display="inline"><mrow><mi>&#x03B2;</mi><mo>=</mo><mfrac><msup><mn>6</mn><mo>&#x2218;</mo></msup><mrow><mn>100</mn><mtext>&#x00A0;km</mtext></mrow></mfrac></mrow></math>.
From eq. (5.88) the wave propagation velocity is calculated to be <italic>c</italic>.</p>

    <target target-type="page" id="page_98">98</target>
</sec>

</sec>

<sec id="sec-5-5">

  <label>5.5</label>
<title>Line Models</title>

<p role="indent">In practice, one does not always want to use the relatively complicated wave
equation; the exact propagation of current and voltage along a line is not
always of interest. Often, one is only interested in determining e.g. the voltage
drop along a line or in calculating the total reactive power demand. For
these kinds of examinations some simplifications of the wave equation can
be made without losing any accuracy of the results. Simplified line models
are thus obtained which are suitable for different problems. In the following
a few line models and their application areas are discussed.</p>

<sec id="sec-5-5-1">

<title>General Two-Port Model of a Line</title>
<p role="indent">A Two-Port model (T or &#x03A0; equivalent) with lumped parameters can be
derived from the line model with distributed parameters (per unit length
values). This description of a line or a line section can simplify further examinations.
For example, in many cases only the voltage at the line beginning
and ending is of interest, but not the distribution of the voltage along the
line. One can therefore use models with lumped parameters. Such a model
can be derived as follows:</p>
<ol>
<li>First, the model of a &#x03A0; element (as depicted in figure 5.26) is set up.</li>
<li>Then, the coefficients are compared with those of the wave equation
and the values of the elements of the &#x03A0; equivalent circuit diagram can
be computed.</li>
</ol>

<p role="indent">Figure 5.26 shows a &#x03A0; model of a line section. For the derivation it is
useful to split the overall shunt admittance
<math display="inline"><msub><munder accentunder="true"><mi>Y</mi><mo>_</mo></munder><mi>q</mi></msub></math>
in half and connect it to
each side of the circuit. The relations between current and voltage at the &#x03A0;
element in figure 5.26 are</p>


<label>(5.109)</label>
<math display="block">
<mrow>
<mfenced open="(" close=")">
<mtable>
<mtr><mtd><msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>1</mn></msub></mtd></mtr>
<mtr><mtd><msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>1</mn></msub></mtd></mtr>
</mtable>
</mfenced>
<mo>=</mo>
<munder>
<mfenced open="(" close=")">
<mtable>
<mtr>
<mtd><mrow><mn>1</mn><mo>+</mo><msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>l</mi></msub><mfrac><msub><munder accentunder="true"><mi>Y</mi><mo>_</mo></munder><mi>q</mi></msub><mn>2</mn></mfrac></mrow></mtd>
<mtd><msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>l</mi></msub></mtd>
</mtr>
<mtr>
<mtd><mrow><mfrac><msub><munder accentunder="true"><mi>Y</mi><mo>_</mo></munder><mi>q</mi></msub><mn>2</mn></mfrac><mrow><mo>(</mo><mn>2</mn><mo>+</mo><msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>l</mi></msub><mfrac><msub><munder accentunder="true"><mi>Y</mi><mo>_</mo></munder><mi>q</mi></msub><mn>2</mn></mfrac><mo>)</mo></mrow></mrow></mtd>
<mtd><mrow><mn>1</mn><mo>+</mo><msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>l</mi></msub><mfrac><msub><munder accentunder="true"><mi>Y</mi><mo>_</mo></munder><mi>q</mi></msub><mn>2</mn></mfrac></mrow></mtd>
</mtr>
</mtable>
</mfenced>
<munder><mo>&#x23DF;</mo><msub><mi>A</mi><mn>1</mn></msub></munder>
</munder>
<mfenced open="(" close=")">
<mtable>
<mtr><mtd><msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>2</mn></msub></mtd></mtr>
<mtr><mtd><msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>2</mn></msub></mtd></mtr>
</mtable>
</mfenced>
</mrow>
</math>


<fig id="fig_5_26">
<label>Figure 5.26.</label>
<caption>&#x03A0; equivalent circuit diagram of a homogenous power line.</caption>
<graphic href="figure5_26.jpg"/>
</fig>

      <target target-type="page" id="page_99">99</target>

      <p role="indent">The same relations can be expressed with the wave equations (5.100a) and (5.100b):</p>


<label>(5.110)</label>
<math display="block">
<mrow>
<mfenced open="(" close=")">
<mtable>
<mtr><mtd><msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>1</mn></msub></mtd></mtr>
<mtr><mtd><msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>1</mn></msub></mtd></mtr>
</mtable>
</mfenced>
<mo>=</mo>
<munder>
<mfenced open="(" close=")">
<mtable>
<mtr>
<mtd><mrow><mi>cosh</mi><mo>(</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>l</mi><mo>)</mo></mrow></mtd>
<mtd><mrow><msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub><mi>sinh</mi><mo>(</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>l</mi><mo>)</mo></mrow></mtd>
</mtr>
<mtr>
<mtd><mrow><mfrac><mn>1</mn><msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub></mfrac><mi>sinh</mi><mo>(</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>l</mi><mo>)</mo></mrow></mtd>
<mtd><mrow><mi>cosh</mi><mo>(</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>l</mi><mo>)</mo></mrow></mtd>
</mtr>
</mtable>
</mfenced>
<munder><mo>&#x23DF;</mo><msub><mi>A</mi><mn>2</mn></msub></munder>
</munder>
<mfenced open="(" close=")">
<mtable>
<mtr><mtd><msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>2</mn></msub></mtd></mtr>
<mtr><mtd><msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>2</mn></msub></mtd></mtr>
</mtable>
</mfenced>
</mrow>
</math>


<p role="indent">where
<math display="inline"><mrow><msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>1</mn></msub><mo>=</mo><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mo>(</mo><mi>x</mi><mo>=</mo><mn>0</mn><mo>)</mo></mrow></math>
and
<math display="inline"><mrow><msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>1</mn></msub><mo>=</mo><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mo>(</mo><mi>x</mi><mo>=</mo><mn>0</mn><mo>)</mo></mrow></math>.
When comparing the coefficients of matrices
<math display="inline"><msub><mi>A</mi><mn>1</mn></msub></math>
and
<math display="inline"><msub><mi>A</mi><mn>2</mn></msub></math>,
the following expressions can be obtained for the elements of the equivalent circuit diagram:</p>

<label>(5.111a)</label>
<math display="block">
<mrow>
<msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>l</mi></msub>
<mo>=</mo>
<msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub>
<mi>sinh</mi><mo>(</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>l</mi><mo>)</mo>
</mrow>
</math>



<label>(5.111b)</label>
<math display="block">
<mrow>
<mfrac>
<msub><munder accentunder="true"><mi>Y</mi><mo>_</mo></munder><mi>q</mi></msub>
<mn>2</mn>
</mfrac>
<mo>=</mo>
<mfrac>
<mrow><mi>cosh</mi><mo>(</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>l</mi><mo>)</mo><mo>&#x2212;</mo><mn>1</mn></mrow>
<mrow><msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub><mi>sinh</mi><mo>(</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>l</mi><mo>)</mo></mrow>
</mfrac>
<mo>=</mo>
<mfrac><mn>1</mn><msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub></mfrac>
<mi>tanh</mi>
<mrow>
<mo>(</mo>
<mfrac>
<mrow><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>l</mi></mrow>
<mn>2</mn>
</mfrac>
<mo>)</mo>
</mrow>
</mrow>
</math>


<p role="indent">These elements correspond to the exact relations between current and voltage and which result from the solutions of the wave equation for
<math display="inline"><mrow><mi>x</mi><mo>=</mo><mn>0</mn></mrow></math>
and
<math display="inline"><mrow><mi>x</mi><mo>=</mo><mi>l</mi></mrow></math>.</p>

<p role="indent">For the case
<math display="inline"><mrow><mo>|</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>l</mi><mo>|</mo><mo>&#x226A;</mo><mn>1</mn></mrow></math>
the expressions for
<math display="inline"><msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>l</mi></msub></math>
and
<math display="inline"><msub><munder accentunder="true"><mi>Y</mi><mo>_</mo></munder><mi>q</mi></msub></math>
can be simplified:</p>

<label>(5.112a)</label>
<math display="block">
<mrow>
<msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>l</mi></msub>
<mo>=</mo>
<msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub>
<mi>sinh</mi><mo>(</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>l</mi><mo>)</mo>
<mo>&#x2248;</mo>
<msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub>
<munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>l</mi>
<mo>=</mo>
<msup><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mo>&#x2032;</mo></msup><mi>l</mi>
</mrow>
</math>


<label>(5.112b)</label>
<math display="block">
<mrow>
<mfrac>
<msub><munder accentunder="true"><mi>Y</mi><mo>_</mo></munder><mi>q</mi></msub>
<mn>2</mn>
</mfrac>
<mo>=</mo>
<mfrac><mn>1</mn><msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub></mfrac>
<mi>tanh</mi>
<mrow><mo>(</mo><mfrac><mrow><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>l</mi></mrow><mn>2</mn></mfrac><mo>)</mo></mrow>
<mo>&#x2248;</mo>
<mfrac><mn>1</mn><msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub></mfrac>
<mfrac><mrow><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>l</mi></mrow><mn>2</mn></mfrac>
<mo>=</mo>
<mfrac><mrow><msup><munder accentunder="true"><mi>Y</mi><mo>_</mo></munder><mo>&#x2032;</mo></msup><mi>l</mi></mrow><mn>2</mn></mfrac>
</mrow>
</math>


<p role="indent">or by use of the parameters
<math display="inline"><msup><mi>R</mi><mo>&#x2032;</mo></msup></math>,
<math display="inline"><msup><mi>L</mi><mo>&#x2032;</mo></msup></math>,
<math display="inline"><msup><mi>G</mi><mo>&#x2032;</mo></msup></math>
and <math display="inline"><msup><mi>C</mi><mo>&#x2032;</mo></msup></math> as</p>

<label>(5.113a)</label>
<math display="block">
<mrow>
<msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>l</mi></msub>
<mo>=</mo>
<msup><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mo>&#x2032;</mo></msup><mi>l</mi>
<mo>=</mo>
<mrow><mo>(</mo><msup><mi>R</mi><mo>&#x2032;</mo></msup><mo>+</mo><mi>j</mi><msup><mi>X</mi><mo>&#x2032;</mo></msup><mo>)</mo></mrow><mi>l</mi>
</mrow>
</math>


<label>(5.113b)</label>
<math display="block">
<mrow>
<mfrac>
<msub><munder accentunder="true"><mi>Y</mi><mo>_</mo></munder><mi>q</mi></msub>
<mn>2</mn>
</mfrac>
<mo>=</mo>
<mfrac><msup><munder accentunder="true"><mi>Y</mi><mo>_</mo></munder><mo>&#x2032;</mo></msup><mn>2</mn></mfrac><mi>l</mi>
<mo>=</mo>
<mfrac><mrow><mo>(</mo><msup><mi>G</mi><mo>&#x2032;</mo></msup><mo>+</mo><mi>j</mi><msup><mi>B</mi><mo>&#x2032;</mo></msup><mo>)</mo></mrow><mn>2</mn></mfrac><mi>l</mi>
</mrow>
</math>


<p role="indent">Of importance for the modelling of a line with the above simplifications is
how well
<math display="inline"><mrow><mo>|</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>l</mi><mo>|</mo><mo>&#x226A;</mo><mn>1</mn></mrow></math>
is fulfilled. The larger this product is the less exact is the
representation of the relations of the wave equation by the &#x03A0; model with
the lumped parameters calculated as in eqs. (5.112) or (5.113). Applying
the equivalent circuit diagram, one needs to be aware that the results differ
more and more from the exact current and voltage relations when increasing
the line length <italic>l</italic>. Depending on the kind of line, the approximation is valid
up to the following line lengths<sup>13</sup>:</p>

<ul type="dash">
<li>until about 300 km for overhead lines</li>
<li>until around 100 km for cables<sup>14</sup></li>
</ul>

<fn id="fn_13"><p><sup>13</sup>This length is here always related to the operation frequency of 50 Hz. At higher
frequencies the limits become shorter according to the shorter wave length.</p></fn>

<fn id="fn_14"><p><sup>14</sup>We will later see that AC cables can be utilized anyway only up to a length of around
60 km. The reason for this is the high capacitive current which results from the high
capacitance of the cable.</p></fn>

        <target target-type="page" id="page_100">100</target>

        <p role="indent">In practical power flow calculations, longer lines are often split into several
short pieces, which are then each modelled as &#x03A0; elements and connected together.</p>'
</sec>

<sec id="sec5-5-2">

  <label>5.5.2</label>
<title>Lossless Line</title>

<p role="indent">A further simplification consists in neglecting the ohmic elements of the line, i.e. we set</p>

<math display="block">
<mrow>
<msup><mi>R</mi><mo>&#x2032;</mo></msup>
<mo>=</mo>
<msup><mi>G</mi><mo>&#x2032;</mo></msup>
<mo>=</mo>
<mn>0</mn>
</mrow>
</math>


<p role="indent">For this special case the <italic>surge impedance</italic> becomes <italic>purely real</italic> and the <italic>wave
propagation constant purely imaginary</italic>, i.e.
<math display="inline"><mrow><msub><mi>Z</mi><mi>W</mi></msub><mo>&#x2208;</mo><mi>&#x211D;</mi></mrow></math>
and
<math display="inline"><mrow><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mo>=</mo><mi>j</mi><mi>&#x03B2;</mi></mrow></math>.
The corresponding simplification in the &#x03A0; equivalent circuit diagram is achieved by
neglecting the ohmic elements in the equations (5.113):</p>

<label>(5.114a)</label>
<math display="block">
<mrow>
<msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>l</mi></msub>
<mo>=</mo>
<msup><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mo>&#x2032;</mo></msup><mi>l</mi>
<mo>=</mo>
<mi>j</mi><msup><mi>X</mi><mo>&#x2032;</mo></msup><mi>l</mi>
</mrow>
</math>

<label>(5.114b)</label>
<math display="block">
<mrow>
<mfrac>
<msub><munder accentunder="true"><mi>Y</mi><mo>_</mo></munder><mi>q</mi></msub>
<mn>2</mn>
</mfrac>
<mo>=</mo>
<mfrac><msup><munder accentunder="true"><mi>Y</mi><mo>_</mo></munder><mo>&#x2032;</mo></msup><mn>2</mn></mfrac><mi>l</mi>
<mo>=</mo>
<mi>j</mi><mfrac><msup><mi>B</mi><mo>&#x2032;</mo></msup><mn>2</mn></mfrac><mi>l</mi>
</mrow>
</math>


<p role="indent">For overhead lines sometimes only the resistive part of the shunt conductance is neglected:</p>

<math display="block">
<mrow>
<msup><mi>G</mi><mo>&#x2032;</mo></msup><mo>=</mo><mn>0</mn>
</mrow>
</math>


<p role="indent">The elements of the equivalent circuit diagram are with this simplification</p>

<label>(5.115a)</label>
<math display="block">
<mrow>
<msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>l</mi></msub>
<mo>=</mo>
<msup><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mo>&#x2032;</mo></msup><mi>l</mi>
<mo>=</mo>
<msup><mi>R</mi><mo>&#x2032;</mo></msup><mi>l</mi>
<mo>+</mo>
<mi>j</mi><msup><mi>X</mi><mo>&#x2032;</mo></msup><mi>l</mi>
</mrow>
</math>

<label>(5.115b)</label>
<math display="block">
<mrow>
<mfrac>
<msub><munder accentunder="true"><mi>Y</mi><mo>_</mo></munder><mi>q</mi></msub>
<mn>2</mn>
</mfrac>
<mo>=</mo>
<mfrac><msup><munder accentunder="true"><mi>Y</mi><mo>_</mo></munder><mo>&#x2032;</mo></msup><mn>2</mn></mfrac><mi>l</mi>
<mo>=</mo>
<mi>j</mi><mfrac><msup><mi>B</mi><mo>&#x2032;</mo></msup><mn>2</mn></mfrac><mi>l</mi>
</mrow>
</math>


<p role="indent">This model yields a very good approximation for lines with nominal voltage starting at around 130 kV.</p>
</sec>

<sec id="sec-5-5-3">

<label>5.5.3</label>
<title>Additional Simplifications</title>

<p role="indent">Models for <italic>overhead lines</italic> can be further simplified. For example, the overall
shunt impedance can be neglected under certain circumstances and the line
can be modelled as a pure series impedance. Normally, lines are divided into
three categories according to their line length:<sup>15</sup></p>

<p role="noindent"><bold>Short Lines (until 100 km):</bold> Lines with a length of around 100 km normally
have a very low shunt capacitance and the ohmic part of the
shunt conductance is low as well. These short lines can be modelled as
a single series impedance
<math display="inline"><mrow><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mo>=</mo><msup><mi>R</mi><mo>&#x2032;</mo></msup><mi>l</mi><mo>+</mo><mi>j</mi><mi>&#x03C9;</mi><msup><mi>L</mi><mo>&#x2032;</mo></msup><mi>l</mi></mrow></math>.</p>

<p role="noindent"><bold>Medium Length Lines (100 until 300 km):</bold> For line lengths in the range
of 100 until ca. 300 km the simplified &#x03A0; model (5.113) can be used
without great loss of accuracy.</p>

<fn id="fn_15"><p><sup>15</sup>The lengths given here serve as approximate benchmarks and not as strict rules.</p></fn>
          
<target target-type="page" id="page_101">101</target>
<p role="noindent"><bold>Long lines (over 300 km):</bold> For line lengths over about 300 km the effects
of the distributed parameters are significant. Thus, these lines
should be modelled as series connections of shorter line &#x03A0; elements or
the lumped parameters should be computed with the exact relations
according to (5.111).</p>
</sec>

<sec id="sec-5-5-4">

<label>5.5.4</label>
<title>Comparison of Different Line Models</title>

<p role="indent">In the following the results of different line models are discussed on the basis
of an example. Given are the surge impedance and the propagation constant
of a 230 kV line:</p>

<math display="block">
<mrow>
<msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub>
<mo>=</mo>
<mn>382.2</mn><mo>&#x2212;</mo><mi>j</mi><mn>16.5</mn><mo>&#x00A0;</mo><mi>&#x03A9;</mi>
</mrow>
</math>

<math display="block">
<mrow>
<munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder>
<mo>=</mo>
<mi>&#x03B1;</mi><mo>+</mo><mi>j</mi><mi>&#x03B2;</mi>
<mo>=</mo>
<mn>0.0001</mn><mo>&#x00A0;</mo><mtext>Np/km</mtext>
<mo>+</mo>
<mi>j</mi><mn>0.0011</mn><mo>&#x00A0;</mo><mtext>rad/km</mtext>
</mrow>
</math>


<p role="indent">We calculate now the voltage at the end of the open line. At open-circuit
operation the current at the line end is
<math display="inline"><mrow><msub><munder accentunder="true"><mi>I</mi><mo>_</mo></munder><mn>2</mn></msub><mo>=</mo><mn>0</mn></mrow></math>,
the voltage at the line beginning as
<math display="inline"><mrow><mo>|</mo><msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>1</mn></msub><mo>|</mo><mo>=</mo><mn>1.0</mn><mo>&#x00A0;</mo><mtext>p.u.</mtext></mrow></math>
<math display="inline"><mrow><mo>|</mo><msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>2</mn></msub><mo>|</mo></mrow></math>
is computed in the following way:</p>

<p role="noindent">a) With the exact equation (5.100a):</p>

<math display="block">
<mrow>
<munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mo>(</mo><mi>x</mi><mo>=</mo><mn>0</mn><mo>)</mo>
<mo>=</mo>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>1</mn></msub>
<mo>=</mo>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>2</mn></msub>
<mi>cosh</mi><mo>(</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>l</mi><mo>)</mo>
</mrow>
</math>


<p role="noindent">b) With the wave equation for a <italic>lossless</italic> line (5.107a):</p>

<math display="block">
<mrow>
<munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mo>(</mo><mi>x</mi><mo>=</mo><mn>0</mn><mo>)</mo>
<mo>=</mo>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>1</mn></msub>
<mo>=</mo>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>2</mn></msub>
<mi>cos</mi><mo>(</mo><mi>&#x03B2;</mi><mi>l</mi><mo>)</mo>
</mrow>
</math>


<p role="noindent">c) With the &#x03A0; <italic>equivalent circuit</italic> for lines of medium lengths. From the
propagation constant and the wave resistance we can compute the
elements of the equivalent circuit according to (5.112):</p>

<math display="block">
<mrow>
<msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>l</mi></msub>
<mo>&#x2248;</mo>
<msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub>
<munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>l</mi>
<mspace width="1em"/>
<mtext>und</mtext>
<mspace width="1em"/>
<mfrac>
<msub><munder accentunder="true"><mi>Y</mi><mo>_</mo></munder><mi>q</mi></msub>
<mn>2</mn>
</mfrac>
<mo>&#x2248;</mo>
<mfrac><mn>1</mn><msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>W</mi></msub></mfrac>
<mfrac><mrow><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>l</mi></mrow><mn>2</mn></mfrac>
</mrow>
</math>


<p role="indent">With (5.109) the relation between the voltages results in</p>

<math display="block">
<mrow>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>1</mn></msub>
<mo>=</mo>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>2</mn></msub>
<mrow>
<mo>(</mo>
<mn>1</mn>
<mo>+</mo>
<mfrac>
<mrow><msub><munder accentunder="true"><mi>Z</mi><mo>_</mo></munder><mi>l</mi></msub><msub><munder accentunder="true"><mi>Y</mi><mo>_</mo></munder><mi>q</mi></msub></mrow>
<mn>2</mn>
</mfrac>
<mo>)</mo>
</mrow>
<mo>=</mo>
<msub><munder accentunder="true"><mi>U</mi><mo>_</mo></munder><mn>2</mn></msub>
<mrow>
<mo>(</mo>
<mn>1</mn>
<mo>&#x2212;</mo>
<mfrac>
<msup><mrow><mo>(</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>l</mi><mo>)</mo></mrow><mn>2</mn></msup>
<mn>2</mn>
</mfrac>
<mo>)</mo>
</mrow>
</mrow>
</math>


<p role="noindent">d) With the line modelled as a pure <italic>series impedance</italic>. For a series impedance
no voltage drop or increase occurs at open-circuit operation, the
output voltage equals the input voltage.</p>

<p role="indent">Table 5.3 and figure 5.27 show the results for the different models above.
One can notice how the results of the different models differ more with
increasing line length. For lines with a length until around 50 km, all four</p>

<target target-type="page" id="page_102">102</target>
<table-wrap id="T5_3" position="float" orientation="portrait">
<label>Table 5.3.</label>
<caption>
<title>Absolute value of the voltage at the end of a 230 kV overhead line running open-ended (no-load) for various line lengths <italic>l</italic>, computed with different line models. Values in p.u.</title>
</caption>
<table frame="box" rules="all">
<thead>
<row>
<entry align="left" valign="top"><italic>l</italic> in km</entry>
<entry align="left" valign="top"><math display="inline"><mrow><mo>|</mo><munder accentunder="true"><mi>&#x03B3;</mi><mo>_</mo></munder><mi>l</mi><mo>|</mo></mrow></math></entry>
<entry align="left" valign="top">a)</entry>
<entry align="left" valign="top">b)</entry>
<entry align="left" valign="top">c)</entry>
<entry align="left" valign="top">d)</entry>
</row>
</thead>
<tbody>
<row>
<entry align="left" valign="top">50</entry>
<entry align="left" valign="top">0.0552</entry>
<entry align="left" valign="top">1.0015</entry>
<entry align="left" valign="top">1.0015</entry>
<entry align="left" valign="top">1.0015</entry>
<entry align="left" valign="top">1.0000</entry>
</row>
<row>
<entry align="left" valign="top">100</entry>
<entry align="left" valign="top">0.1105</entry>
<entry align="left" valign="top">1.0060</entry>
<entry align="left" valign="top">1.0061</entry>
<entry align="left" valign="top">1.0060</entry>
<entry align="left" valign="top">1.0000</entry>
</row>
<row>
<entry align="left" valign="top">300</entry>
<entry align="left" valign="top">0.3314</entry>
<entry align="left" valign="top">1.0565</entry>
<entry align="left" valign="top">1.0570</entry>
<entry align="left" valign="top">1.0540</entry>
<entry align="left" valign="top">1.0000</entry>
</row>
<row>
<entry align="left" valign="top">500</entry>
<entry align="left" valign="top">0.5523</entry>
<entry align="left" valign="top">1.1710</entry>
<entry align="left" valign="top">1.1730</entry>
<entry align="left" valign="top">1.1503</entry>
<entry align="left" valign="top">1.0000</entry>
</row>
</tbody>
</table>
</table-wrap>
<fig id="fig_5_27">
<label>Figure 5.27.</label>
<caption>Absolute value of the no-load voltage at the line end,
computed with different models. a) exact b) with lossless wave equation,
c) with &#x03A0; model (5.112), d) with serial impedance.</caption>
<graphic href="figure5_27.jpg"/>
</fig>
<p role="indent">models yield almost identical values for the output voltage. At longer lines,
the series impedance model d) differs considerably from the other models.
At a line length of 300 km the deviation between the results of the complete
wave equation a) and those of the &#x03A0; model c) amounts to around 0.24%, at
500 km to 1.77%. Obviously, the lossless wave equation b) models the exact
conditions very accurately, the results almost coincide with the exact values:
At a line length of 500 km the difference is only 0.17%. By this reason, the
lossless model is used very often in practice for high voltage power lines
when voltage drops should be calculated. For loss calculations, this model is
of course of no value.</p>
<target target-type="page" id="page_103">103</target>
</sec>

</sec>
</sec>
</body>
</book-part>
<book-part book-part-type="chapter" id="chapter6">
<book-part-meta>
<title-group>
<label><target target-type="page" id="page_105">105</target>chapter 6</label>
<title>Power Transmission Fundamentals</title>
</title-group>
</book-part-meta>
<body>
<sec id="ch6">
<p>In this chapter the steady state current and voltage characteristics as well asthe active and reactive flows of three-phase power lines will be described. After some basic considerations the operational behavior of different situationswill be analyzed.</p>
<p>In the discussion of the operational characteristics of power lines theanalysis will be restricted to one-phase equivalent systems, because for thetime being only symmetrical conditions will be considered. In the chapter 7we are going to discuss how non-symmetrical systems could be described asthree decoupled one-phase equivalent systems.</p>
<p>The second very important assumption of the following analysis is thatthe system is in steady state. For the calculations of dynamic phenomena(e.g. transient oscillations after switching operations) other models must beused.</p>
<sec id="6.1">
<label>6.1</label>
<title>Decoupled quantities</title>
<p>The power transmission over a line can be described in several ways. Aspresented in figure 6.1, usually the quantities complex voltage, active andreactive power are of interest at the beginning and at the end of the line.1For a power transmission over a line eight real quantities are of importance:</p>
<math display='block'>
 <mrow>
  <msub>
   <mi>U</mi>
   <mn>1</mn>
  </msub>
  <mo>,</mo><mtext>&#x00A0;</mtext><msub>
   <mi>&#x03C6;</mi>
   <mn>1</mn>
  </msub>
  <mo>,</mo><mtext>&#x00A0;</mtext><msub>
   <mi>U</mi>
   <mn>2</mn>
  </msub>
  <mo>,</mo><mtext>&#x00A0;</mtext><msub>
   <mi>&#x03C6;</mi>
   <mn>2</mn>
  </msub>
  <mo>,</mo><mtext>&#x00A0;</mtext><msub>
   <mi>P</mi>
   <mn>1</mn>
  </msub>
  <mo>,</mo><mtext>&#x00A0;</mtext><msub>
   <mi>Q</mi>
   <mn>1</mn>
  </msub>
  <mo>,</mo><mtext>&#x00A0;</mtext><msub>
   <mi>P</mi>
   <mn>2</mn>
  </msub>
  <mo>,</mo><mtext>&#x00A0;</mtext><msub>
   <mi>Q</mi>
   <mn>2</mn>
  </msub>
  </mrow>
</math>
<fig id="fig6_1">
<label>6.1</label>
<caption>Power transmission over a line</caption>
<graphic href="fig6_1.jpg"/>
</fig>
<p><target target-type="page" id="page_106">106</target>Not all of these quantities are independent of each other. The anglesof voltages U1 and U2 (ϕ1 and ϕ2), for instance, are coupled throughtheaproperties of the line (length, phase constant). We will later see that in allformulae only the difference between φ1 and φ2 will occur. One of the anglescan then be chosen as reference (e.g. φ2 = 0), thereby there are only sevenquantities of interest.</p>
<p>Thepowerat the beginning and the end of the line are not independentofeach other, either. If e.g. active and reactive power are given at the beginningof the line , the powers at the end of the line are a function of the lineparameters and the transmission voltage. Either U1 or U2 can be given. Ifthe complex voltages at the beginning and at the end of the line (three realvalues) are given, this will uniquely determine the active and reactive powersat the two ends of the line.</p>
<p>The complex current and voltage along the line are related accordingto the two complex equations (5.95a) and (5.95b). Thus, the number ofindependent variables is reduced by two complex or four real quantities.The above discussion concerning the quantities describing the powerflows in a line can be summarized as:</p>
<table-wrap id="T1" position="float" orientation="portrait">
<label>Table 1</label>
<caption></caption>
<table frame="hsides" rules="groups">
<thead/>
<tbody>
<tr>
<td align="center">number of quantities</td>
<td align="center">8</td>
</tr>
<tr>
<td align="center">a voltage angle as reference</td>
<td align="center">-1</td>
</tr>
<tr>
<td align="center">2 complex = 4 real U/I-equations </td>
<td align="center">-4</td>
</tr>
<tr>
<td align="center">independent real quantities</td>
<td align="center">3</td>
</tr>
</tbody>
</table>
</table-wrap>
<p>The number of the independent quantities in figure 6.1 is thus reducedto three real quantities. This means that from eight real quantities, whichdescribe the power transmission, only three can be chosen freely and theother will then be given by the power line equations. These three quantitiesare referred to as independent (decoupled) quantities.</p>
<p>Not every combination of three independent quantities is meaningfulfrom a practical point of view. In power system analysis and operation thefollowing three combinations of independent quantities are most common:– U1, ϕ1, U2: The active and reactive powers are then given by the lineequations. This case occurs, e.g. when the power line is connecting twolarge networks where the voltage and angle are fixed and independentof the loadings in the systems. This is a typical situation for lines in ameshed system with good voltage control.– U<sub>1</sub>, P<sub>2</sub>,Q<sub>2</sub> (or P<sub>1</sub>, Q<sub>1</sub>, U<sub>2</sub>): If thevoltage is given at one end of the</p>
<p>power line and the powers at the other end. This case corresponds towhen a distant load is fed via a power line and the voltage is controlled,e.g. by a generator, at the sending end.– U1, P1, Q1: In this case the voltage magnitude and the powers aregiven at the same end of the line. This is e.g. the case when a powerstation feeds a certain power over a line into a power grid.</p>
</sec>
<sec id="6.2">
<label><target target-type="page" id="page_107">107</target>6.2</label>
<title>Surge impedance loading</title>
<p>By the surge impedance loading of a circuit one understands the power whichis transmitted when the power line is loaded with an impedance equal to itssurge impedance.</p>
<sec id="6.2.1">
<label>6.2.1</label>
<title>Surge impedance loading of a lossless power line</title>
<p>We regard a lossless circuit with R′ = G′ = 0, where an impedance equal toits purely real surge impedance is connected. The surge impedance can becalculated from the circuit parameters:</p>
<math display='block'>
 <mrow>
  <msub>
   <mi>Z</mi>
   <mn>2</mn>
  </msub>
  <mtext>&#x00A0;</mtext><mo>=</mo><mi>Z</mi><mi>w</mi><mtext>&#x00A0;</mtext><mo>=</mo><msqrt>
   <mrow>
    <mfrac>
     <mrow>
      <mi>L</mi><mo>&#x2032;</mo></mrow>
     <mrow>
      <mi>C</mi><mo>&#x2032;</mo></mrow>
    </mfrac>
    </mrow>
  </msqrt>
  </mrow>
</math>
<p>The power at the output of the circuit amounts to 2</p>
<math display='block'>
 <mrow>
  <msub>
   <mi>P</mi>
   <mrow>
    <mi>S</mi><mi>I</mi><mi>L</mi></mrow>
  </msub>
  <mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><msub>
   <mi>P</mi>
   <mn>2</mn>
  </msub>
  <mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mfrac>
   <mrow>
    <msup>
     <mrow>
      <mfenced close="|" open="|">
       <mrow>
        <msub>
         <mi>U</mi>
         <mn>2</mn>
        </msub>
        </mrow>
      </mfenced></mrow>
     <mn>2</mn>
    </msup>
    </mrow>
   <mrow>
    <msub>
     <mi>Z</mi>
     <mn>2</mn>
    </msub>
    </mrow>
  </mfrac>
  <mo>=</mo><mfrac>
   <mrow>
    <msup>
     <mrow>
      <mfenced close="|" open="|">
       <mrow>
        <msub>
         <mi>U</mi>
         <mn>2</mn>
        </msub>
        </mrow>
      </mfenced></mrow>
     <mn>2</mn>
    </msup>
    </mrow>
   <mrow>
    <msub>
     <mi>Z</mi>
     <mi>w</mi>
    </msub>
    </mrow>
  </mfrac>
  </mrow>
</math>
<math display='block'>
 <mrow>
  <msub>
   <mi>I</mi>
   <mn>2</mn>
  </msub>
  <mo>=</mo><mfrac>
   <mrow>
    <msub>
     <mi>U</mi>
     <mn>2</mn>
    </msub>
    </mrow>
   <mrow>
    <msub>
     <mi>Z</mi>
     <mn>2</mn>
    </msub>
    </mrow>
  </mfrac>
  <mo>=</mo><mfrac>
   <mrow>
    <msub>
     <mi>U</mi>
     <mn>2</mn>
    </msub>
    </mrow>
   <mrow>
    <msub>
     <mi>Z</mi>
     <mi>w</mi>
    </msub>
    </mrow>
  </mfrac>
  </mrow>
</math>
<p>If we now insert equation (6.3) into the equations for the lossless circuit(5.107a) and/or (5.107b), we obtain the voltage and current at the beginningof the circuit (x = 0):</p>
<math display='block'>
 <mrow>
  <msub>
   <mrow>
    <munder accentunder='true'>
     <mi>U</mi>
     <mo stretchy='true'>&#xAF;</mo>
    </munder>
    </mrow>
   <mn>1</mn>
  </msub>
  <mo>=</mo><msub>
   <mrow>
    <munder accentunder='true'>
     <mi>U</mi>
     <mo stretchy='true'>&#xAF;</mo>
    </munder>
    </mrow>
   <mn>2</mn>
  </msub>
  <mi>c</mi><mi>o</mi><mi>s</mi><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced><mo>+</mo><mi>j</mi><msub>
   <mi>Z</mi>
   <mi>w</mi>
  </msub>
  <mtext>&#x00A0;</mtext><mfrac>
   <mrow>
    <msub>
     <mrow>
      <munder accentunder='true'>
       <mi>U</mi>
       <mo stretchy='true'>&#xAF;</mo>
      </munder>
      </mrow>
     <mn>2</mn>
    </msub>
    </mrow>
   <mrow>
    <mi>z</mi><mi>w</mi></mrow>
  </mfrac>
  <mtext>&#x00A0;</mtext><mi>s</mi><mi>i</mi><mi>n</mi><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced></mrow>
</math>
<math display='block'>
 <msub>
  <munder accentunder='true'>
   <mi>U</mi>
   <mo stretchy='true'>&#xAF;</mo>
  </munder>
  
  <mn>2</mn>
 </msub>
 <mfenced>
  <mrow>
   <mi>c</mi><mi>o</mi><mi>s</mi><mfenced>
    <mrow>
     <mi>&#x03B2;</mi><mi>l</mi></mrow>
   </mfenced><mtext>&#x00A0;</mtext><mo>+</mo><mi>j</mi><mi>s</mi><mi>i</mi><mi>n</mi><mfenced>
    <mrow>
     <mi>&#x03B2;</mi><mi>l</mi></mrow>
   </mfenced></mrow>
 </mfenced><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><msub>
  <munder accentunder='true'>
   <mi>U</mi>
   <mo stretchy='true'>&#xAF;</mo>
  </munder> 
  <mn>2</mn>
 </msub>
 <msup>
  <mi>e</mi>
  <mrow>
   <mi>j</mi><mi>&#x03B2;</mi><mi>&#x03B9;</mi></mrow>
 </msup>
</math>
<math display='block'>
 <msub>
  <mi>I</mi>
  <mn>1</mn>
 </msub>
 <mo>=</mo><mtext>&#x00A0;</mtext><mi>j</mi><msub>
  <munder accentunder='true'>
   <mi>U</mi>
   <mo stretchy='true'>&#xAF;</mo>
  </munder>
  
  <mn>2</mn>
 </msub>
 <mfrac>
  <mn>1</mn>
  <mrow>
   <mi>z</mi><mi>w</mi></mrow>
 </mfrac>
 <mi>s</mi><mi>i</mi><mi>n</mi><mfenced>
  <mrow>
   <mi>&#x03B2;</mi><mi>l</mi></mrow>
 </mfenced><mo>+</mo><mfrac>
  <mrow>
   <msub>
    <mrow>
     <munder accentunder='true'>
      <mi>U</mi>
      <mo stretchy='true'>&#xAF;</mo>
     </munder>
     </mrow>
    <mn>2</mn>
   </msub>
   </mrow>
  <mrow>
   <mi>z</mi><mi>w</mi></mrow>
 </mfrac>
 <mi>c</mi><mi>o</mi><mi>s</mi><mfenced>
  <mrow>
   <mi>&#x03B2;</mi><mi>l</mi></mrow>
 </mfenced>
</math>
<math display='block'>
 <mo>=</mo><mtext>&#x00A0;</mtext><mfrac>
  <mrow>
   <msub>
    <mrow>
     <munder accentunder='true'>
      <mi>U</mi>
      <mo stretchy='true'>&#xAF;</mo>
     </munder>
     </mrow>
    <mn>2</mn>
   </msub>
   </mrow>
  <mrow>
   <mi>z</mi><mi>w</mi></mrow>
 </mfrac>
 <mfenced>
  <mrow>
   <mi>c</mi><mi>o</mi><mi>s</mi><mfenced>
    <mrow>
     <mi>&#x03B2;</mi><mi>l</mi></mrow>
   </mfenced><mtext>&#x00A0;</mtext><mo>+</mo><mi>j</mi><mi>s</mi><mi>i</mi><mi>n</mi><mfenced>
    <mrow>
     <mi>&#x03B2;</mi><mi>l</mi></mrow>
   </mfenced></mrow>
 </mfenced><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><msub>
  <mi>I</mi>
  <mn>2</mn>
 </msub>
 <msup>
  <mi>e</mi>
  <mrow>
   <mi>j</mi><mi>&#x03B2;</mi><mi>&#x03B9;</mi></mrow>
 </msup>
</math>
<p>Theresults show that current and voltage are phase shifted over the line withthe same angle, βl, while the amplitudes are unchanged. If one calculatesthe quantities along the line (x= 0), then the phasors are phase shiftedproportionally to the distance from the circuit end. The amplitudes of the</p>
<p><target target-type="page" id="page_108">108</target>current and voltage along the circuit remain the same. The power at thebeginning of the circuit is the same as at the end of it</p>
<math display='block'>
 <msub>
  <mi>P</mi>
  <mn>1</mn>
 </msub>
 <mo>=</mo><mfrac>
  <mrow>
   <msup>
    <mrow>
     <mfenced close="|" open="|">
      <mrow>
       <mi>U</mi><mn>1</mn></mrow>
     </mfenced></mrow>
    <mn>2</mn>
   </msup>
   </mrow>
  <mrow>
   <mi>z</mi><mi>w</mi></mrow>
 </mfrac>
 <mo>=</mo><msub>
  <mi>P</mi>
  <mn>2</mn>
 </msub>
</math>
<p>because no losses appear on the circuit. This special load case is called surgeimpedance loading (SIL) P<sub>SIL</sub>.</p>
<math display='block'>
 <msub>
  <mi>P</mi>
  <mrow>
   <mi>S</mi><mi>I</mi><mi>L</mi></mrow>
 </msub>
 <mo>=</mo><mfrac>
  <mrow>
   <msup>
    <mrow>
     <mfenced close="|" open="|">
      <mi>U</mi>
     </mfenced></mrow>
    <mn>2</mn>
   </msup>
   </mrow>
  <mrow>
   <mi>z</mi><mi>w</mi></mrow>
 </mfrac> 
</math>
<p>With this load one achieves in a sense optimum power transmission conditions. Current and voltage have constant amplitudes along the line andthe angular phase shift between the beginning and the end of the circuitamounts to βl. However, in practice the transmitted powers deviate mostoften from the surge impedance loading.</p>
<p>At surge impedance loading the power line is in a state of reactive powerbalance. This means that the series inductance consumes exactly the sameamount of reactive power as the shunt capacitances produces. The reactivepower produced in the shuntcapacitances depends on the shuntcapacitancesand the operating voltage. The reactive power consumed in the series inductance depends on the line current and on the value of the series inductance.At a loading equal to the surge impedance loading the two reactive powersare equal:</p>
<math display='block'>
 <mrow>
  <mi>Q</mi><msub>
   <mo>&#x2032;</mo>
   <mi>C</mi>
  </msub>
  <mo>=</mo><mi>Q</mi><msub>
   <mo>&#x2032;</mo>
   <mi>L</mi>
  </msub>
  <mo>&#x21D2;</mo><msup>
   <mi>U</mi>
   <mn>2</mn>
  </msup>
  <mi>&#x03C9;</mi><mi>C</mi><mo>&#x2032;</mo><mo>=</mo><msup>
   <mi>I</mi>
   <mn>2</mn>
  </msup>
  <mi>&#x03C9;</mi><mi>L</mi><mo>&#x2032;</mo><mo>&#x21D2;</mo><mfrac>
   <mrow>
    <msup>
     <mi>U</mi>
     <mn>2</mn>
    </msup>
    </mrow>
   <mrow>
    <msup>
     <mi>I</mi>
     <mn>2</mn>
    </msup>
    </mrow>
  </mfrac>
  <mo>=</mo><mfrac>
   <mrow>
    <mi>L</mi><mo>&#x2032;</mo></mrow>
   <mrow>
    <mi>C</mi><mo>&#x2032;</mo><mtext>&#x00A0;</mtext></mrow>
  </mfrac>
  <mo>=</mo><mtext>&#x00A0;</mtext><msup>
   <mi>Z</mi>
   <mn>2</mn>
  </msup>
  <msub>
   <mrow></mrow>
   <mi>w</mi>
  </msub>
  </mrow>
</math>
<p>The surge impedance of overhead circuits lies within the range of approximately 200 to 400 Ω. Dominant parameter is the series inductance,its reactance is very high in comparison with the shunt reactance. The reactive power consumed in the series inductance Q′L exceeds already for arelatively low current the reactive power generated in the shunt capacitanceQ′C . For this reason overhead circuits are usually operated above their surgeimpedance loading.</p>
<p>Cables have relatively small surge impedances compared with overheadcircuits, approximately within the range 30 to 50 Ω. The influence of theshunt capacitance is dominating. Hence a higher surge impedance loadingfor the same operating voltage U results. The surge impedance loading liesmost often above the thermal power limit of the cable. While overhead circuits can transmit powers several times higher than the surge impedanceloading, cables are always operated below their surge impedance loading.The characteristics and features of cables are described more in detail in thesection 6.10.</p>
<p><target target-type="page" id="page_109">109</target>Here, we introduce the software PowerWorld (URL of PowerWorld website: http://www.powerworld.com). The PowerWorld Simulator is an interactive power systems simulation package designed to simulate high voltagepower systems operation. The software contains a power flow analysis package capable of solving systems with up to 100,000 buses. A demo versionof the PowerWorld Simulator for educational use, which can handlesystemswith up to 12 buses, is freely available and can be downloaded from the PowerWorld web site. On the web site of this course, you can download someexample cases. The file“2 Bus Example”contains a simple example in whichone can study the behavior of a power line.</p>
<p>The surge impedance loading can also be applied to a lossy power line.The output and input powers are then, of course, not equal anymore. Thiscase will be examined in the next section.</p>
</sec>
<sec id="6.2.2">
<label>6.2.2</label>
<title>Surge impedance loading of a lossy power line</title>
<p>In the case of a lossy power line the surge impedance is a complex quantity.For following investigation an impedance equal to the surge impedance isconnected at the end of the line. The current at the end of the line is equalto</p>
<math display='block'>
 <mrow>
  <munder accentunder='true'>
   <mrow>
    <msub>
     <mi>I</mi>
     <mn>2</mn>
    </msub>
    </mrow>
   <mo stretchy='true'>&#xAF;</mo>
  </munder>
  <mo>=</mo><mfrac>
   <mrow>
    <munder accentunder='true'>
     <mrow>
      <msub>
       <mi>U</mi>
       <mn>2</mn>
      </msub>
      </mrow>
     <mo stretchy='true'>&#xAF;</mo>
    </munder>
    </mrow>
   <mrow>
    <msub>
     <mrow>
      <munder accentunder='true'>
       <mi>Z</mi>
       <mo stretchy='true'>&#xAF;</mo>
      </munder>
      </mrow>
     <mn>2</mn>
    </msub>
    </mrow>
  </mfrac>
  <mo>=</mo><mfrac>
   <mrow>
    <munder accentunder='true'>
     <mrow>
      <msub>
       <mi>U</mi>
       <mn>2</mn>
      </msub>
      </mrow>
     <mo stretchy='true'>&#xAF;</mo>
    </munder>
    </mrow>
   <mrow>
    <msub>
     <mi>Z</mi>
     <mi>w</mi>
    </msub>
    </mrow>
  </mfrac>
  </mrow>
</math>
<p>The complex power at the end of the circuit can now be calculated</p>
<math display='block'>
 <msub>
  <mi>S</mi>
  <mn>2</mn>
 </msub>
 <mo>=</mo><msub>
  <mi>P</mi>
  <mn>2</mn>
 </msub>
 <mo>+</mo><mi>j</mi><msub>
  <mi>Q</mi>
  <mn>2</mn>
 </msub>
 <mo>=</mo><munder accentunder='true'>
  <mrow>
   <msub>
    <mi>U</mi>
    <mn>2</mn>
   </msub>
   </mrow>
  <mo stretchy='true'>&#xAF;</mo>
 </munder>
 <munder accentunder='true'>
  <mrow>
   <msup>
    <mi>I</mi>
    <mo>*</mo>
   </msup>
   <msub>
    <mrow></mrow>
    <mn>2</mn>
   </msub>
   </mrow>
  <mo stretchy='true'>&#xAF;</mo>
 </munder>
 <mo>=</mo><mtext>&#x00A0;</mtext><mfrac>
  <mrow>
   <msup>
    <mrow>
     <mfenced close="|" open="|">
      <mrow>
       <msub>
        <mi>U</mi>
        <mn>2</mn>
       </msub>
       </mrow>
     </mfenced></mrow>
    <mn>2</mn>
   </msup>
   </mrow>
  <mrow>
   <msup>
    <mi>Z</mi>
    <mo>*</mo>
   </msup>
   <msub>
    <mrow></mrow>
    <mi>w</mi>
   </msub>
   </mrow>
 </mfrac>
</math>
<p>If the equation (6.8) is inserted in the circuit equations (5.100a) and (5.100b)the voltage and current at the beginning of the line can be calculated</p>
<math display='block'>
 <msub>
  <mi>U</mi>
  <mn>1</mn>
 </msub>
 <mo>=</mo><msub>
  <munder accentunder='true'>
   <mi>U</mi>
   <mo stretchy='true'>&#xAF;</mo>
  </munder>
  
  <mn>2</mn>
 </msub>
 <mi>c</mi><mi>o</mi><mi>s</mi><mi>h</mi><mo stretchy='false'>(</mo><mi>&#x03B3;</mi><mi>l</mi><mtext>)</mtext><mo>+</mo><msub>
  <munder accentunder='true'>
   <mi>Z</mi>
   <mo stretchy='true'>&#xAF;</mo>
  </munder>
  
  <mi>w</mi>
 </msub>
 <mfrac>
  <mrow>
   <msub>
    <mrow>
     <munder accentunder='true'>
      <mi>U</mi>
      <mo stretchy='true'>&#xAF;</mo>
     </munder>
     </mrow>
    <mn>2</mn>
   </msub>
   </mrow>
  <mrow>
   <msub>
    <mrow>
     <munder accentunder='true'>
      <mi>Z</mi>
      <mo stretchy='true'>&#xAF;</mo>
     </munder>
     </mrow>
    <mi>w</mi>
   </msub>
   </mrow>
 </mfrac>
 <mi>s</mi><mi>i</mi><mi>n</mi><mi>h</mi><mtext>(</mtext><mi>&#x03B3;</mi><mi>l</mi><mo stretchy='false'>)</mo>
</math>
<math display='block'>
 <mo>=</mo><msub>
  <munder accentunder='true'>
   <mi>U</mi>
   <mo stretchy='true'>&#xAF;</mo>
  </munder>
  
  <mn>2</mn>
 </msub>
 <mi>c</mi><mi>o</mi><mi>s</mi><mi>h</mi><mo stretchy='false'>(</mo><mi>&#x03B3;</mi><mi>l</mi><mtext>)</mtext><mo>+</mo><mi>s</mi><mi>i</mi><mi>n</mi><mi>h</mi><mtext>(</mtext><mi>&#x03B3;</mi><mi>l</mi><mo stretchy='false'>)</mo><mo>=</mo><msub>
  <munder accentunder='true'>
   <mi>U</mi>
   <mo stretchy='true'>&#xAF;</mo>
  </munder>
  
  <mn>2</mn>
 </msub>
 <msup>
  <mi>e</mi>
  <mrow>
   <mi>&#x03B3;</mi><mi>l</mi></mrow>
 </msup>
</math>
<math display='block'>
 <msub>
  <mi>I</mi>
  <mn>1</mn>
 </msub>
 <mo>=</mo><mfrac>
  <mrow>
   <msub>
    <mrow>
     <munder accentunder='true'>
      <mi>U</mi>
      <mo stretchy='true'>&#xAF;</mo>
     </munder>
     </mrow>
    <mn>2</mn>
   </msub>
   </mrow>
  <mrow>
   <msub>
    <mrow>
     <munder accentunder='true'>
      <mi>Z</mi>
      <mo stretchy='true'>&#xAF;</mo>
     </munder>
     </mrow>
    <mi>w</mi>
   </msub>
   </mrow>
 </mfrac>
 <mi>c</mi><mi>o</mi><mi>s</mi><mi>h</mi><mo stretchy='false'>(</mo><mi>&#x03B3;</mi><mi>l</mi><mtext>)</mtext><mo>+</mo><mfrac>
  <mrow>
   <msub>
    <mrow>
     <munder accentunder='true'>
      <mi>U</mi>
      <mo stretchy='true'>&#xAF;</mo>
     </munder>
     </mrow>
    <mn>2</mn>
   </msub>
   </mrow>
  <mrow>
   <msub>
    <mrow>
     <munder accentunder='true'>
      <mi>Z</mi>
      <mo stretchy='true'>&#xAF;</mo>
     </munder>
     </mrow>
    <mi>w</mi>
   </msub>
   </mrow>
 </mfrac>
 <mi>s</mi><mi>i</mi><mi>n</mi><mi>h</mi><mtext>(</mtext><mi>&#x03B3;</mi><mi>l</mi><mo stretchy='false'>)</mo>
</math>
<math display='block'>
 <mfrac>
  <mrow>
   <msub>
    <mrow>
     <munder accentunder='true'>
      <mi>U</mi>
      <mo stretchy='true'>&#xAF;</mo>
     </munder>
     </mrow>
    <mn>2</mn>
   </msub>
   </mrow>
  <mrow>
   <msub>
    <mrow>
     <munder accentunder='true'>
      <mi>Z</mi>
      <mo stretchy='true'>&#xAF;</mo>
     </munder>
     </mrow>
    <mi>w</mi>
   </msub>
   </mrow>
 </mfrac>
 <mi>c</mi><mi>o</mi><mi>s</mi><mi>h</mi><mo stretchy='false'>(</mo><mi>&#x03B3;</mi><mi>l</mi><mtext>)+</mtext><mi>s</mi><mi>i</mi><mi>n</mi><mi>h</mi><mtext>(</mtext><mi>&#x03B3;</mi><mi>l</mi><mo stretchy='false'>)</mo><mo>=</mo><msub>
  <munder accentunder='true'>
   <mi>I</mi>
   <mo stretchy='true'>&#xAF;</mo>
  </munder>
  
  <mn>2</mn>
 </msub>
 <msup>
  <mi>e</mi>
  <mrow>
   <mi>&#x03B3;</mi><mi>l</mi></mrow>
 </msup>
</math>
<p>The complex power at the beginning of the circuit is</p>
<math display='block'>
 <msub>
  <mi>S</mi>
  <mn>1</mn>
 </msub>
 <mo>=</mo><msub>
  <mi>P</mi>
  <mn>1</mn>
 </msub>
 <mo>+</mo><mi>j</mi><msub>
  <mi>Q</mi>
  <mn>1</mn>
 </msub>
 <mo>=</mo><munder accentunder='true'>
  <mrow>
   <msub>
    <mi>U</mi>
    <mn>1</mn>
   </msub>
   </mrow>
  <mo stretchy='true'>&#xAF;</mo>
 </munder>
 <munder accentunder='true'>
  <mrow>
   <msup>
    <mi>I</mi>
    <mo>*</mo>
   </msup>
   <msub>
    <mrow></mrow>
    <mn>1</mn>
   </msub>
   </mrow>
  <mo stretchy='true'>&#xAF;</mo>
 </munder>
 <mo>=</mo><munder accentunder='true'>
  <mrow>
   <msub>
    <mi>U</mi>
    <mn>2</mn>
   </msub>
   </mrow>
  <mo stretchy='true'>&#xAF;</mo>
 </munder>
 <mfrac>
  <mrow>
   <msup>
    <mrow>
     <mfenced close="|" open="|">
      <mrow>
       <msub>
        <mi>U</mi>
        <mn>2</mn>
       </msub>
       </mrow>
     </mfenced></mrow>
    <mn>2</mn>
   </msup>
   </mrow>
  <mrow>
   <msup>
    <mi>Z</mi>
    <mo>*</mo>
   </msup>
   <msub>
    <mrow></mrow>
    <mi>w</mi>
   </msub>
   </mrow>
 </mfrac>
 <msup>
  <mi>e</mi>
  <mrow>
   <mn>2</mn><mi>a</mi><mi>l</mi></mrow>
 </msup>
 <mo>=</mo><msub>
  <mi>S</mi>
  <mn>2</mn>
 </msub>
 <msup>
  <mi>e</mi>
  <mrow>
   <mn>2</mn><mi>a</mi><mi>l</mi></mrow>
 </msup>
</math>
<p>The phase relationship between current and voltage remains constant alsoin the lossy case over the entire circuit, but the amplitudes are not the same</p>
<p><target target-type="page" id="page_110">110</target>nymore. Active and reactive power increase toward the beginning of thecircuit, the power at the input is higher with a (real) factor e2αl than atthe output. Also the amplitudes of the voltage and the current rise alongthe circuit (when moving along the line from end to the beginning, i.e. frompoint 2 to point 1) proportional to eαx. The angle phase shift is still βx. Thedistance x is here measured from 2 (line end) towards 1 (line begin).</p>
</sec>
<sec id="6.2.3">
<label>6.2.3</label>
<title>Typical values for overhead lines and cables</title>
<p>Typical values for the surge impedance and the surge impedance loading ofoverhead power lines and power cables are given in the tables below.</p>
<ul type="-">
<li>
<table-wrap id="T1" position="float" orientation="portrait">
<label>Table 1</label>
<caption></caption>
<table frame="hsides" rules="groups">
<thead/>
<tbody>
<tr>
<td align="center">nominal voltage in kV</td>
<td align="center">132</td>
<td align="center">275</td>
<td align="center">380</td>
</tr>
<tr>
<td align="center">ZW in Ω</td>
<td align="center">150</td>
<td align="center">315</td>
<td align="center">295</td>
</tr>
<tr>
<td align="center">P<sub>SIL</sub> in MW</td>
<td align="center">50</td>
<td align="center">240</td>
<td align="center">490</td>
</tr>
</tbody>
</table>
</table-wrap>
</li>
<li>
<table-wrap id="T1" position="float" orientation="portrait">
<label>Table 2</label>
<caption></caption>
<table frame="hsides" rules="groups">
<thead/>
<tbody>
<tr>
<td align="center">nominal voltage in kV</td>
<td align="center">115</td>
<td align="center">230</td>
<td align="center">500</td>
</tr>
<tr>
<td align="center">ZW in Ω</td>
<td align="center">36.2</td>
<td align="center">37.1</td>
<td align="center">50.4</td>
</tr>
<tr>
<td align="center">P<sub>SIL</sub> in MW</td>
<td align="center">365</td>
<td align="center">1426</td>
<td align="center">4960</td>
</tr>
</tbody>
</table>
</table-wrap>
</li>
</ul>
</sec>
</sec>
</sec>
 <sec id="6.3">
<label>6.3</label>
<title>Open circuit and short circuit</title>
<p>After the discussion of the surge impedance loading, the behavior of lines in the two extreme cases of no load, or open line, and short circuit will be examined. For the sake of simplicity the lines are considered in each case as lossless.</p>
<sec id="6.3.1">
   <title>Open circuit</title>
<p>The case of open line operation can occur if an unloaded line is energized, or if the load at one end of the line is switched off. This case is characterized by the fact that the current at the end of the line is  = 0. Thus from the line equations we get (5.100a) and (5.100b):</p>
<math display='block'>
 <mrow>
  <mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>c</mi><mi>o</mi><mi>s</mi><mi>h</mi><mtext>&#x00A0;</mtext><mi>&#x03B3;</mi><mi>l</mi><mtext>&#x00A0;</mtext><mi>&#xFFFD;</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mn>6.12</mn><mi>a</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mi>I</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>Z</mi><mi>W</mi><mtext>&#x00A0;</mtext><mi>s</mi><mi>i</mi><mi>n</mi><mi>h</mi><mtext>&#x00A0;</mtext><mi>&#x03B3;</mi></mrow>
</math>
<p>The voltage  is assumed to be the phase reference, i.e. it coincides with the real axis, and the equations (6.12a) and (6.12b) when 
 <math display='block'>
 <mrow>
  <mi>R</mi><mo>&#x2032;</mo><mo>=</mo><mi>G</mi><mo>&#x2032;</mo><mo>=</mo><mtext>&#x00A0;</mtext><mn>0</mn></mrow>
</math></p>
<target target-type="page" id="page_111">111</target>
<p>be simplified to</p>
<math display='block'>
 <mrow>
  <mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>c</mi><mi>o</mi><mi>s</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mn>6.13</mn><mi>a</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mi>I</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>j</mi><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>Z</mi><mi>W</mi><mtext>&#x00A0;</mtext><mi>s</mi><mi>i</mi><mi>n</mi><mtext>&#x00A0;</mtext></mrow>
</math>
<p>If the voltage is fixed, then the voltage U2 at the end of the line   becomes</p>
<math display='block'>
 <mrow>
  <mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mi>c</mi><mi>o</mi><mi>s</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced></mrow>
</math>
<p>and the input current of the line can be calculated to</p>
<math display='block'>
 <mrow>
  <mi>I</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>j</mi><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>Z</mi><mi>W</mi><mtext>&#x00A0;</mtext><mi>s</mi><mi>i</mi><mi>n</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>j</mi><mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mi>t</mi><mi>a</mi><mi>n</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mi>Z</mi><mi>W</mi></mrow>
</math>
<p>Obviously, the amplitude of the voltage over the open-circuited line rises towards line end, while the current amplitude decreases (see figure 6.2). The rise of U1 to U2 over the open-circuited line is called the Ferranti Effect. In extreme cases resonant conditions can arise if , i.e. the line length for 50 Hz is around 1500 km. Even if no resonant conditions arise, still in practice the Ferranti effect can cause substantial overvoltages at the open end if no measures are taken</p>
<p>Here again the software PowerWorld can be mentioned. An example that illustrates the Ferranti effect can be found under the set of examples provided on the course web site - the file “Long Line Example”. With changing load at the end of the line, the voltage distribution along the line changes too. By switching the load off the voltage increase along the line becomes most significant.</p>
<p>Finally we calculate the input impedance of the open-circuited high voltage transmission line:</p>
<math display='block'>
 <mrow>
  <mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mi>I</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>Z</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mi>j</mi><mtext>&#x00A0;</mtext><mi>Z</mi><mi>W</mi><mtext>&#x00A0;</mtext><mi>t</mi><mi>a</mi><mi>n</mi><mtext>&#x00A0;</mtext><mo stretchy='false'>(</mo><mi>&#x03B2;</mi><mi>l</mi></mrow>
</math>
<p>From the impedance representation it becomes obvious that the impedance of the open line is capacitive. With a line length of 750 km, i.e. βl = 45◦, the value of the input impedance is as large as that of the surge impedance. The arising currents (charging currents ) are considerable</p>
<p>In reality it must be remembered that the voltage at the beginning of the line is not fixed, but by the capacitive charging currents often also will increase. The occurring overvoltages at the end of an open line must therefore be considered from line lengths of 300 km.</p>
<target target-type="page" id="page_1112">112</target>
<fig id="fig_6_2" >
    <label>Figure 6.2</label>
    <caption>
        Voltage and current characteristics for a 300 km long line in no-load operation with a fixed voltage at the beginning of the line (L′ = 1 mH/km, C′ = 10 nF/km).
    </caption>
        <graphic href="images/fig_6_2_long_line_no_load.jpg"/>
</fig>
<p> The charging current is defined as the current that flows through the line at no-load conditions.</p> 
</sec>
<sec id="6.3.2">
<label>6.3.2</label>
<title>Short circuit</title>
<p>A short circuit at the end of the line can be analyzed in a similar way as the no-load case. In the case of an ideal short circuit at the end of the line the output voltage is  = 0, which for a lossless lines implies</p>
<math display='block'>
 <mrow>
  <mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>j</mi><mi>I</mi><mn>2</mn><mi>Z</mi><mi>W</mi><mtext>&#x00A0;</mtext><mi>s</mi><mi>i</mi><mi>n</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mn>6.17</mn><mi>a</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mi>I</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>I</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>c</mi><mi>o</mi><mi>s</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced></mrow>
</math>
<p>In particular the short circuit current at the end of the line   becomes equal to</p>
<math display='block'>
 <mrow>
  <mi>I</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>I</mi><mn>1</mn><mtext>&#x00A0;</mtext><mi>c</mi><mi>o</mi><mi>s</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced></mrow>
</math>
<p>Again the case of resonance is also here recognizable with<math display='block'>
 <mrow>
  <mi>&#x03B2;</mi><mi>l</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mn>90</mn><mi>&#xFFFD;</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>I</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>&#x2192;</mo><mtext>&#x00A0;</mtext><mi>&#x221E;</mi></mrow>
  </mfenced><mo>.</mo></mrow>
</math> The input impedance in the case of the short circuit at the endof the line</p>
<p>is given by</p>
<math display='block'>
 <mrow>
  <mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mi>I</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>Z</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>j</mi><mi>Z</mi><mi>W</mi><mtext>&#x00A0;</mtext><mi>t</mi><mi>a</mi><mi>n</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced></mrow>
</math>
<target target-type="page" id="page_113">113</target>
<p>For 50-Hz systems the short circuit impedance is inductive for line lengths up to 1500 km</p>
</sec>
</sec>
<sec id="6.4">
   <label>6.4</label>
   <title>Reactive power demand of a line</title>
<p>If power is transmitted over a power line, then losses, active and reactive, arise. In the resistive elements of the line (series resistance and shunt conductance) active power losses arise, in the reactive elements (series inductance and shunt capacitance) reactive power is either consumed or generated. The complex power at one end of the line differs consequently from the complex power at the other end of the line, and the difference between these two complex powers gives the active and reactive losses of the line. The active losses are of course always positive, but as will be shown the reactive losses can be either positive or negative. Negative reactive power losses means that the line is a net producer of reactive power. For the voltage profile of the line the reactive power is particularly important as will be discussed in the following</p>
<p>We consider the wave equation for a lossless line:</p>
<math display='block'>
 <mrow>
  <mi>&#xFFFD;</mi><mtext>&#x00A0;</mtext><mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mi>I</mi><mn>1</mn><mtext>&#x00A0;</mtext><mi>&#xFFFD;</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>&#xFFFD;</mi><mtext>&#x00A0;</mtext><mi>c</mi><mi>o</mi><mi>s</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mi>j</mi><mi>Z</mi><mi>W</mi><mtext>&#x00A0;</mtext><mi>s</mi><mi>i</mi><mi>n</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mi>j</mi><mtext>&#x00A0;</mtext><mi>Z</mi><mi>W</mi><mtext>&#x00A0;</mtext><mi>s</mi><mi>i</mi><mi>n</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mi>c</mi><mi>o</mi><mi>s</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mi>&#xFFFD;</mi><mi>&#xFFFD;</mi><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>I</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>&#xFFFD;</mi></mrow>
</math>
<p>The power input at the beginning of the line<math display='block'>
 <mi>S</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>1</mn><mi>I</mi><mtext>&#x00A0;</mtext><mo>&#x2217;</mo><mtext>&#x00A0;</mtext><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>P</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>+</mo><mi>j</mi><mi>Q</mi>
</math>
  depends on the power output at the end of the line <math display='block'>
 <mi>S</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mi>I</mi><mtext>&#x00A0;</mtext><mo>&#x2217;</mo><mtext>&#x00A0;</mtext><mn>2</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>P</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>+</mo><mi>j</mi><mi>Q</mi><mn>2</mn>
</math>
 For given voltage   and surge impedance loading <math display='block'>
 <mi>P</mi><mi>S</mi><mi>I</mi><mi>L</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mfenced close="|" open="|">
  <mrow>
   <mi>U</mi><mn>2</mn></mrow>
 </mfenced><mtext>&#x00A0;</mtext><mn>2</mn><mo>/</mo><mi>Z</mi><mi>W</mi>
</math> , the power atthe line input is</p>
<math display='block'>
 <mrow>
  <mi>P</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>+</mo><mtext>&#x00A0;</mtext><mi>j</mi><mi>Q</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>P</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>+</mo><mtext>&#x00A0;</mtext><mi>j</mi><mtext>&#x00A0;</mtext><mi>&#xFFFD;</mi><mtext>&#x00A0;</mtext><mi>Q</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>c</mi><mi>o</mi><mi>s</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mn>2</mn><mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mo>+</mo><mtext>&#x00A0;</mtext><mn>1</mn><mtext>&#x00A0;</mtext><mn>2</mn><mtext>&#x00A0;</mtext><mi>&#xFFFD;</mi><mtext>&#x00A0;</mtext><mfenced close="|" open="|">
   <mrow>
    <mi>S</mi><mn>2</mn></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mn>2</mn><mtext>&#x00A0;</mtext><mi>P</mi><mi>S</mi><mi>I</mi><mi>L</mi><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mtext>&#x00A0;</mtext><mi>P</mi><mi>S</mi><mi>I</mi><mi>L</mi><mi>&#xFFFD;</mi><mtext>&#x00A0;</mtext><mi>s</mi><mi>i</mi><mi>n</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mn>2</mn><mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mi>&#xFFFD;</mi><mtext>&#x00A0;</mtext></mrow>
</math>
<p>For a lossless line P1 = P2. The available reactive power Q1 is determined besides Q2 to a high degree by the net consumption ∆Q of the line. With the approximation <math display='block'>
 <mrow>
  <mi>c</mi><mi>o</mi><mi>s</mi><mfenced>
   <mrow>
    <mn>2</mn><mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mo>&#x2248;</mo><mtext>&#x00A0;</mtext><mn>1</mn></mrow>
</math> one gets</p>
<math display='block'>
 <mrow>
  <mi>&#xFFFD;</mi><mi>Q</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>Q</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mtext>&#x00A0;</mtext><mi>Q</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>&#x2248;</mo><mtext>&#x00A0;</mtext><mn>1</mn><mtext>&#x00A0;</mtext><mn>2</mn><mtext>&#x00A0;</mtext><mi>&#xFFFD;</mi><mtext>&#x00A0;</mtext><mfenced close="|" open="|">
   <mrow>
    <mi>S</mi><mn>2</mn></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mn>2</mn><mtext>&#x00A0;</mtext><mi>P</mi><mi>S</mi><mi>I</mi><mi>L</mi><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mtext>&#x00A0;</mtext><mi>P</mi><mi>S</mi><mi>I</mi><mi>L</mi><mi>&#xFFFD;</mi><mtext>&#x00A0;</mtext><mi>s</mi><mi>i</mi><mi>n</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mn>2</mn><mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced></mrow>
</math>
<p>The reactive power demand of a line consists, according to this, of two parts</p>
<ol>
   <li>inductive part<math display='block'>
 <mrow>
  <mi>L</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mn>1</mn><mtext>&#x00A0;</mtext><mn>2</mn><mtext>&#x00A0;</mtext><mfenced close="|" open="|">
   <mrow>
    <mi>S</mi><mn>2</mn></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mn>2</mn><mtext>&#x00A0;</mtext><mi>P</mi><mi>S</mi><mi>I</mi><mi>L</mi><mtext>&#x00A0;</mtext><mi>s</mi><mi>i</mi><mi>n</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mn>2</mn><mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced></mrow>
</math></li>
<target target-type="page" id="page_114">114</target>
<li>capacitive part<math display='block'>
 <mrow>
  <mi>Q</mi><mi>C</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mn>1</mn><mtext>&#x00A0;</mtext><mn>2</mn><mtext>&#x00A0;</mtext><mi>P</mi><mi>S</mi><mi>I</mi><mi>L</mi><mtext>&#x00A0;</mtext><mi>s</mi><mi>i</mi><mi>n</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mn>2</mn><mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced></mrow>
</math></li></ol>
<p>The two parts are balanced at surge impedance loading of the line, i.e. the shunt capacitances produce exactly the amount of reactive power as the series inductance consumes:</p>

<math display='block'>
 <mrow>
  <mi>&#xFFFD;</mi><mi>Q</mi><mo>=</mo><msub>
   <mi>Q</mi>
   <mi>L</mi>
  </msub>
  <mo>&#x2212;</mo><msub>
   <mi>Q</mi>
   <mi>C</mi>
  </msub>
  <mo>=</mo><mtext>&#x00A0;</mtext><mn>0</mn><mo>&#x00A0;</mo><mo>&#x00A0;</mo><mo>&#x00A0;</mo></mrow>
</math> with <math display='block'>
 <mrow>
  <mfenced close="|" open="|">
   <mrow>
    <mi>S</mi><mn>2</mn></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>P</mi><mi>S</mi><mi>I</mi><mi>L</mi></mrow>
</math>
<p><math display='block'>
 <mrow>
  <mfenced close="|" open="|">
   <mrow>
    <mi>S</mi><mn>2</mn></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mo>&#x003E;</mo><mtext>&#x00A0;</mtext><mi>P</mi><mi>S</mi><mi>I</mi><mi>L</mi></mrow>
</math>
 With  the line absorbs reactive power <math display='block'>
 <mrow>
  <mfenced>
   <mrow>
    <mi>Q</mi><mi>L</mi><mtext>&#x00A0;</mtext><mo>&#x003E;</mo><mtext>&#x00A0;</mtext><mi>Q</mi><mi>C</mi></mrow>
  </mfenced></mrow>
</math>
, with 
PSIL the line generates reactive power <math display='block'>
 <mrow>
  <mtext>(QL&#x00A0;&#x003C;&#x00A0;QC)</mtext></mrow>
</math>
The reactive power during no-load operation QC is capacitive, i.e. reactive power is produced by the line, and is referred to as the charging power. This accounts for a</p>
<p>lossless line with <math display='block'>
 <mrow>
  <mi>R</mi><mo>&#x2032;</mo><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>G</mi><mo>&#x2032;</mo><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mn>0</mn></mrow>
</math>
</p>
<math display='block'>
 <mrow>
  <mi>Q</mi><mi>C</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mn>1</mn><mtext>&#x00A0;</mtext><mn>2</mn><mtext>&#x00A0;</mtext><mi>P</mi><mi>S</mi><mi>I</mi><mi>L</mi><mtext>&#x00A0;</mtext><mi>s</mi><mi>i</mi><mi>n</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mn>2</mn><mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced></mrow>
</math>
<p>short line with <math display='block'>
 <mrow>
  <mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>&#x2248;</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>&#x2248;</mo><mtext>&#x00A0;</mtext><mi>U</mi></mrow>
</math></p>
<math display='block'>
 <mrow>
  <mi>Q</mi><mi>C</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>P</mi><mi>S</mi><mi>I</mi><mi>L</mi><mtext>&#x00A0;</mtext><mi>&#x03B2;</mi><mi>l</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mfenced close="|" open="|">
   <mi>U</mi>
  </mfenced><mtext>&#x00A0;</mtext><mn>2</mn><mtext>&#x00A0;</mtext><mi>Z</mi><mi>W</mi><mtext>&#x00A0;</mtext><mi>&#x03B2;</mi><mi>l</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mfenced close="|" open="|">
   <mi>U</mi>
  </mfenced><mtext>&#x00A0;</mtext><mn>2</mn><mi>&#x03C9;</mi><mi>C</mi><mo>&#x2032;</mo><mtext>&#x00A0;</mtext><mi>l</mi><mtext>&#x00A0;</mtext></mrow>
</math>
<p>If the line is in no-load operation, i.e.  = 0, then according to equation (6.22) the inductive reactive power demand QL is in both cases (lossless/short line) equal to zero.</p>
<p>We consider now the reactive power demand in dependence of the transmitted active power. We assume again a lossless line. The equation (5.106a) with x = 0 is</p>
<math display='block'>
 <mrow>
  <mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>c</mi><mi>o</mi><mi>s</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mo>+</mo><mtext>&#x00A0;</mtext><mi>j</mi><mi>Z</mi><mi>W</mi><mtext>&#x00A0;</mtext><mi>I</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>s</mi><mi>i</mi><mi>n</mi><mtext>&#x00A0;</mtext><mo stretchy='false'>(</mo><mi>&#x03B2;</mi><mi>l</mi></mrow>
</math>
<p>The current at the end of the line can be calculated by use of the apparent power at the end of the line as</p>
<math display='block'>
 <mrow>
  <mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>c</mi><mi>o</mi><mi>s</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mo>+</mo><mtext>&#x00A0;</mtext><mi>j</mi><mi>Z</mi><mi>W</mi><mtext>&#x00A0;</mtext><mi>s</mi><mi>i</mi><mi>n</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mi>&#xFFFD;</mi><mtext>&#x00A0;</mtext><mi>P</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mtext>&#x00A0;</mtext><mi>j</mi><mi>Q</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>U</mi><mtext>&#x00A0;</mtext><mo>&#x2217;</mo><mtext>&#x00A0;</mtext><mn>2</mn><mtext>&#x00A0;</mtext><mi>&#xFFFD;</mi></mrow>
</math>
<p>We now introduce the transmission angle, δ, i.e. the phase angle difference between  and  , and using   as the phase angle reference,parallel with the real axis</p>
<math display='block'>
 <mrow>
  <mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>c</mi><mi>o</mi><mi>s</mi><mtext>&#x00A0;</mtext><mi>&#x03B4;</mi><mtext>&#x00A0;</mtext><mo>+</mo><mtext>&#x00A0;</mtext><mi>j</mi><mtext>&#x00A0;</mtext><mi>s</mi><mi>i</mi><mi>n</mi><mtext>&#x00A0;</mtext><mi>&#x03B4;</mi></mrow>
  </mfenced></mrow>
</math>
<target target-type="page" id="page_115">1115</target>
<fig id="fig_6_3">
    <label>Figure 6.3</label>
    <caption>
        The reactive power demand at the beginning of the line as function of the active power at the end of the line (U1 = U2, lossless line).
    </caption>
    <graphic href="images/fig_6_3_reactive_power_vs_active_power.jpg"/>
</fig>
<p>If we split the voltage into real and imaginary parts, then we achieve</p>
<math display='block'>
 <mrow>
  <mi>&#x211C;</mi><mtext>&#x00A0;</mtext><mfenced close="}" open="{">
   <mrow>
    <mi>U</mi><mn>1</mn></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mi>c</mi><mi>o</mi><mi>s</mi><mtext>&#x00A0;</mtext><mi>&#x03B4;</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>c</mi><mi>o</mi><mi>s</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mo>+</mo><mtext>&#x00A0;</mtext><mi>Z</mi><mi>W</mi><mtext>&#x00A0;</mtext><mi>s</mi><mi>i</mi><mi>n</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mi>Q</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mn>6.30</mn><mi>a</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mi>&#x2111;</mi><mtext>&#x00A0;</mtext><mfenced close="}" open="{">
   <mrow>
    <mi>U</mi><mn>1</mn></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mi>s</mi><mi>i</mi><mi>n</mi><mtext>&#x00A0;</mtext><mi>&#x03B4;</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>Z</mi><mi>W</mi><mtext>&#x00A0;</mtext><mi>s</mi><mi>i</mi><mi>n</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mi>P</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn></mrow>
</math>
<p>The real part of the above equation gives the following expression for the reactive power at the end of the line:</p>
<math display='block'>
 <mrow>
  <mi>Q</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mi>c</mi><mi>o</mi><mi>s</mi><mtext>&#x00A0;</mtext><mi>&#x03B4;</mi><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>c</mi><mi>o</mi><mi>s</mi><mtext>&#x00A0;</mtext><mfenced>
     <mrow>
      <mi>&#x03B2;</mi><mi>l</mi></mrow>
    </mfenced></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mi>Z</mi><mi>W</mi><mtext>&#x00A0;</mtext><mi>s</mi><mi>i</mi><mi>n</mi><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced></mrow>
</math>
<p>The reactive power at the line input is thus</p>
<math display='block'>
 <mrow>
  <mi>Q</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>c</mi><mi>o</mi><mi>s</mi><mtext>&#x00A0;</mtext><mi>&#x03B4;</mi><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mi>c</mi><mi>o</mi><mi>s</mi><mtext>&#x00A0;</mtext><mfenced>
     <mrow>
      <mi>&#x03B2;</mi><mi>l</mi></mrow>
    </mfenced></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mi>Z</mi><mi>W</mi><mtext>&#x00A0;</mtext><mi>s</mi><mi>i</mi><mi>n</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext></mrow>
</math>
<p>In case the amplitudes of   and  are identical, it follows that:</p>
<math display='block'>
 <mrow>
  <mi>Q</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mi>Q</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mtext>&#x00A0;</mtext><mn>2</mn><mtext>&#x00A0;</mtext><mn>1</mn><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>c</mi><mi>o</mi><mi>s</mi><mtext>&#x00A0;</mtext><mi>&#x03B4;</mi><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mtext>&#x00A0;</mtext><mi>c</mi><mi>o</mi><mi>s</mi><mtext>&#x00A0;</mtext><mfenced>
     <mrow>
      <mi>&#x03B2;</mi><mi>l</mi></mrow>
    </mfenced></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mi>Z</mi><mi>W</mi><mtext>&#x00A0;</mtext><mi>s</mi><mi>i</mi><mi>n</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>P</mi><mi>S</mi><mi>I</mi><mi>L</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>c</mi><mi>o</mi><mi>s</mi><mtext>&#x00A0;</mtext><mi>&#x03B4;</mi><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mtext>&#x00A0;</mtext><mi>c</mi><mi>o</mi><mi>s</mi><mtext>&#x00A0;</mtext><mfenced>
     <mrow>
      <mi>&#x03B2;</mi><mi>l</mi></mrow>
    </mfenced></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mi>s</mi><mi>i</mi><mi>n</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced></mrow>
</math>
<p>Figure 6.3 shows the reactive power demand at the beginning of the line according to the equation (6.33) for lines of different lengths as function of the active power transmitted over the line</p>
<p>Both the active and the reactive power can be related to the surge impedance loading of the line, PSIL. If the active power at the end of the line is smaller than the surge impedance loading of the line </p>
<target target-type="page" id="page_116">116</target>
<fig id="fig_6_4" >
    <label>Figure 6.4</label>
    <caption>
        Π-model of a transmission line.
    </caption>
    <graphic href="images/fig_6_4_pi_model_transmission_line.jpg"/>
</fig>
<p>the line can be regarded as a capacitance and generates at both line ends reactive power. In case P2 > PSIL the line behaves like an inductance and reactive power has to be supplied. Thus, high voltage transmission lines can be operated with variable load and approximately constant voltages at both line ends only when at both line ends sufficient sources of reactive power are available.</p>
<sec id="6.5">
   <label>6.5</label>
   <title>Voltage drop along a line</title>
<p>In this section expressions for the voltage drop along a transmission line will be derived for different power transfers.</p>
<p>We assume the model in figure 6.4. The parameters R, X and B will be calculated from the distributed parameters of the line, R′, L′ and C′ (G′ is neglected in the following). At the receiving end of the line the complex power Pload + jQload is delivered.</p>
<p>The shunt admittances, B/2, of the line model consist of the shunt capacitances, i.e. they deliver reactive power. We obtain the reactive power flow through the series inductance for the right part of the Π-model Q2 by subtracting the reactive power, which is produced in the capacitive shunt element B/2 from the inductive reactive load Qload. The transmitted active power P2 corresponds to the active part of the load Pload. We thus get</p>
<math display='block'>
 <mrow>
  <mi>P</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>P</mi><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi><mtext>&#x00A0;</mtext></mrow>
</math>
<math display='block'>
 <mrow>
  <mi>Q</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>Q</mi><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mtext>&#x00A0;</mtext><mi>Q</mi><mi>c</mi></mrow>
</math>
<p>whereby Qc corresponds to the reactive power produced in the right shunt admittance. Thus we can replace the model in figure 6.4 by a simpler one as shown in figure 6.5.</p>
<p>We can now express the current as function of the apparent power <math display='block'>
 <mrow>
  <mi>S</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>P</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>+</mo><mtext>&#x00A0;</mtext><mi>j</mi><mi>Q</mi><mn>2</mn></mrow>
</math>and voltage U2 giving</p>
<math display='block'>
 <mrow>
  <mi>I</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>S</mi><mtext>&#x00A0;</mtext><mo>&#x2217;</mo><mtext>&#x00A0;</mtext><mn>2</mn><mtext>&#x00A0;</mtext><mi>U</mi><mo>&#x2217;</mo><mtext>&#x00A0;</mtext><mn>2</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>P</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mtext>&#x00A0;</mtext><mi>j</mi><mi>Q</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext></mrow>
</math>
<target target-type="page" id="page_117">117</target>
<fig id="fig_6_5">
    <label>Figure 6.5</label>
    <caption>
        Model of a transmission line for the computation of the voltage drop.
    </caption>
    <graphic href="images/fig_6_5_voltage_drop_model.jpg"/>
</fig>
<fig id="fig_6_6">
    <label>Figure 6.6</label>
    <caption>
        Relation between the phasors U1 and U2.
    </caption>
    <graphic href="images/fig_6_6_phasor_relation_U1_U2.jpg"/>
</fig>
<p>Again we select the phase angle of the voltage U2as reference<math display='block'>
 <mrow>  <mtext>(U2&#x00A0;=&#x00A0;U2)</mtext><mtext>.</mtext></mrow></math>Thus the voltage U1is easily obtained as</p>
<math display='block'>
 <mrow>
  <mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>+</mo><mtext>&#x00A0;</mtext><mi>Z</mi><mi>l</mi><mtext>&#x00A0;</mtext><mo>&#x00B7;</mo><mtext>&#x00A0;</mtext><mi>I</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>+</mo><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>R</mi><mtext>&#x00A0;</mtext><mo>+</mo><mtext>&#x00A0;</mtext><mi>j</mi><mi>X</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mi>P</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mtext>&#x00A0;</mtext><mi>j</mi><mi>Q</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>&#xFFFD;</mi><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>+</mo><mtext>&#x00A0;</mtext><mi>R</mi><mi>P</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>+</mo><mtext>&#x00A0;</mtext><mi>X</mi><mi>Q</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>&#xFFFD;</mi><mtext>&#x00A0;</mtext><mo>+</mo><mtext>&#x00A0;</mtext><mi>j</mi><mtext>&#x00A0;</mtext><mi>&#xFFFD;</mi><mtext>&#x00A0;</mtext><mi>X</mi><mi>P</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mtext>&#x00A0;</mtext><mi>R</mi><mi>Q</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>&#xFFFD;</mi></mrow>
</math>
<p>The amplitude of the voltage at the beginning of the line is then</p>
<math display='block'>
 <mrow>
  <mfenced close="|" open="|">
   <mrow>
    <mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><msqrt>
   <mrow></mrow>
  </msqrt>
  <mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>s</mi><mi>&#xFFFD;</mi><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>+</mo><mtext>&#x00A0;</mtext><mi>R</mi><mi>P</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>+</mo><mtext>&#x00A0;</mtext><mi>X</mi><mi>Q</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>&#xFFFD;</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>+</mo><mtext>&#x00A0;</mtext><mi>&#xFFFD;</mi><mtext>&#x00A0;</mtext><mi>X</mi><mi>P</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mtext>&#x00A0;</mtext><mi>R</mi><mi>Q</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>&#xFFFD;</mi><mn>2</mn></mrow>
</math>
<p>A phasor diagram of these relations is shown in fig. 6.6. For a lossless line with R = 0 equation (6.37) is simplified to</p>
<math display='block'>
 <mrow>
  <mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>s</mi><mi>&#xFFFD;</mi><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>+</mo><mtext>&#x00A0;</mtext><mi>X</mi><mi>Q</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>&#xFFFD;</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>+</mo><mtext>&#x00A0;</mtext><mi>&#xFFFD;</mi><mtext>&#x00A0;</mtext><mi>X</mi><mi>P</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>&#xFFFD;</mi></mrow>
</math>
<p>This simplified equation between <math display='block'>
 <mrow>
  <mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mi>a</mi><mi>n</mi><mi>d</mi><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>i</mi></mrow>
</math>  is given for a lossless line as a phasor diagram in fig. 6.7. For realistic cases <math display='block'>
 <mrow>
  <mfenced close="|" open="|">
   <mrow>
    <mi>X</mi><mi>P</mi><mn>2</mn><mo>/</mo><mi>U</mi><mn>2</mn></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mo>&#x226A;</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn></mrow>
</math>therefore the right part of the equation (6.38) can be neglected and we get</p>
<math display='block'>
 <mrow>
  <mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>&#x2248;</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>+</mo><mtext>&#x00A0;</mtext><mi>X</mi><mi>Q</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn></mrow>
</math>
<target target-type="page" id="page_118">118</target>
<fig id="fig_6_7">
    <label>Figure 6.7</label>
    <caption>
        Simplified relation between the phasors U1 and U2.
    </caption>
    <graphic href="images/fig_6_7_simplified_phasor_relation.jpg"/>
</fig>
<p>From fig. 6.7 it can be seen that the phase angle difference between the two voltages on the first line is determined by the active power flow P2, and that the voltage (amplitude) difference ∆U = U1 − U2 is caused mainly by the reactive power Q2.</p>
<p>In the above investigations we assumed that voltage and powers are known at the same end of the line. However, it is often so that the voltage at one end of the line, e.g. at the generator end, and the powers at the other end of the line, e.g. at the load, are given. In that case the equation (6.37) is still valid, but now the voltage U1 is the known and U2 is the unknown quantity. U2 </p>
<p>can then be calculated from U1, P2 and Q2 through transformation of the equation (6.37).</p>
</sec>
</sec>
<sec id="6.6">
   <label>6.6</label>
   <title>Efficiency of high voltage transmission lines</title>
<p>Now we want to determine the efficiency of a high voltage transmission line based on a realistic example. For a 200 km long 420-kV-line (= U2) the efficiency of the transmission at surge impedance loading is to be calculated. The primary data of this line are:</p>
<math display='block'>
 <mrow>
  <mi>R</mi><mo>&#x2032;</mo><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mn>0.031</mn><mtext>&#x00A0;</mtext><mi>&#x2126;</mi><mo>/</mo><mi>k</mi><mi>m</mi><mtext>&#x00A0;</mtext><mi>L</mi><mtext>&#x00A0;</mtext><mo>&#x2032;</mo><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mn>1.06</mn><mtext>&#x00A0;</mtext><mi>m</mi><mi>H</mi><mo>/</mo><mi>k</mi><mi>m</mi><mtext>&#x00A0;</mtext><mi>C</mi><mtext>&#x00A0;</mtext><mo>&#x2032;</mo><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mn>11.9</mn><mtext>&#x00A0;</mtext><mi>n</mi><mi>F</mi><mo>/</mo><mi>k</mi><mi>m</mi><mtext>&#x00A0;</mtext><mi>f</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mn>50</mn><mtext>&#x00A0;</mtext><mi>H</mi><mi>z</mi></mrow>
</math>
<p>The resistive shunt conductance is neglected (G′ = 0). Using the equation (5.86) we can calculate the propagation constant from the line parameters:</p>
<math display='block'>
 <mrow>
  <mi>&#x03B3;</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>p</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mn>0.031</mn><mtext>&#x00A0;</mtext><mo>+</mo><mtext>&#x00A0;</mtext><mi>j</mi><mn>0.333</mn></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mi>j</mi><mn>3.74</mn><mtext>&#x00A0;</mtext><mo>&#x00B7;</mo><mtext>&#x00A0;</mtext><mn>10</mn><mo>&#x2212;</mo><mn>6</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mn>0.052</mn><mtext>&#x00A0;</mtext><mo>+</mo><mtext>&#x00A0;</mtext><mi>j</mi><mn>1.117</mn></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mn>10</mn><mo>&#x2212;</mo><mn>3</mn><mtext>&#x00A0;</mtext><mn>1</mn><mtext>&#x00A0;</mtext><mi>k</mi><mi>m</mi></mrow>
</math>
<p>Together with the line length we obtain</p>
<math display='block'>
 <mrow>
  <mi>&#x03B3;</mi><mi>l</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>&#x03B1;</mi><mi>l</mi><mtext>&#x00A0;</mtext><mo>+</mo><mtext>&#x00A0;</mtext><mi>j</mi><mi>&#x03B2;</mi><mi>l</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mn>0.0104</mn><mtext>&#x00A0;</mtext><mo>+</mo><mtext>&#x00A0;</mtext><mi>j</mi><mn>0.2234</mn></mrow>
</math>
<target target-type="page" id="page_119">119</target>
<p>In the characteristic impedance we neglect the imaginary part and get</p>
<math display='block'>
 <mrow>
  <mi>Z</mi><mi>W</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mn>298.5</mn><mtext>&#x00A0;</mtext><mi>&#x2126;</mi></mrow>
</math>
<p>The active power, which is consumed by the load at the end of the line amounts to</p>
<math display='block'>
 <mrow>
  <mi>U</mi><mtext>&#x00A0;</mtext><mn>2</mn><mtext>&#x00A0;</mtext><mn>2</mn><mtext>&#x00A0;</mtext><mi>Z</mi><mi>W</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mn>420</mn><mtext>&#x00A0;</mtext><mi>k</mi><mi>V</mi></mrow>
  </mfenced><mn>2</mn><mtext>&#x00A0;</mtext><mn>298.5</mn><mtext>&#x00A0;</mtext><mi>&#x2126;</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mn>591</mn><mtext>&#x00A0;</mtext><mi>M</mi><mi>W</mi></mrow>
</math>
<p>In this case the phase current amounts to</p>
<math display='block'>
 <mrow>
  <mi>I</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>&#x221A;</mo><mtext>&#x00A0;</mtext><mn>3</mn><mi>Z</mi><mi>W</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mn>420</mn><mtext>&#x00A0;</mtext><mi>k</mi><mi>V</mi><mtext>&#x00A0;</mtext><mo>&#x221A;</mo><mtext>&#x00A0;</mtext><mn>3</mn><mtext>&#x00A0;</mtext><mo>&#x00B7;</mo><mtext>&#x00A0;</mtext><mn>298.5</mn><mtext>&#x00A0;</mtext><mi>&#x2126;</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mn>812.4</mn><mtext>&#x00A0;</mtext><mi>A</mi></mrow>
</math>
<p>The losses can be approximated by</p>
<math display='block'>
 <mrow>
  <mi>&#xFFFD;</mi><mi>P</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>P</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mtext>&#x00A0;</mtext><mi>P</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>&#x2248;</mo><mtext>&#x00A0;</mtext><mn>3</mn><mtext>&#x00A0;</mtext><mo>&#x00B7;</mo><mtext>&#x00A0;</mtext><mi>R</mi><mtext>&#x00A0;</mtext><mo>&#x2032;</mo><mtext>&#x00A0;</mtext><mi>l</mi><mtext>&#x00A0;</mtext><mo>&#x00B7;</mo><mtext>&#x00A0;</mtext><mi>I</mi><mtext>&#x00A0;</mtext><mn>2</mn><mtext>&#x00A0;</mtext><mn>2</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mn>3</mn><mtext>&#x00A0;</mtext><mo>&#x00B7;</mo><mtext>&#x00A0;</mtext><mn>0.031</mn><mtext>&#x00A0;</mtext><mo>&#x00B7;</mo><mtext>&#x00A0;</mtext><mn>200</mn><mtext>&#x00A0;</mtext><mo>&#x00B7;</mo><mtext>&#x00A0;</mtext><mn>812.4</mn><mtext>&#x00A0;</mtext><mn>2</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mn>12.3</mn><mtext>&#x00A0;</mtext><mi>M</mi><mi>W</mi></mrow>
</math>
<p>The total power consumption of the line results thereby to <math display='block'>
 <mrow>
  <mtext>&#x00A0;</mtext><mi>P</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>&#x2248;</mo><mtext>&#x00A0;</mtext><mn>591</mn><mo>+</mo><mn>12.3</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mn>603.3</mn><mtext>&#x00A0;</mtext><mi>M</mi><mi>W</mi></mrow>
</math> The effect of the distributed line capacitance is in this case neglected. Nevertheless the estimation coincides very well with the following more exact calculation:</p>
<math display='block'>
 <mrow>
  <mi>P</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>P</mi><mn>2</mn><mi>e</mi><mtext>&#x00A0;</mtext><mn>2</mn><mi>&#x03B1;</mi><mi>l</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mn>603.6</mn><mtext>&#x00A0;</mtext><mi>M</mi><mi>W</mi></mrow>
</math>
<p>Thus, the efficiency amounts to <math display='block'>
 <mrow>
  <mi>e</mi><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mn>2</mn><mi>&#x03B1;</mi><mi>l</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mn>0.979</mn><mtext>&#x00A0;</mtext><mi>o</mi><mi>r</mi><mtext>&#x00A0;</mtext><mn>97.9</mn><mi>&#x0025;</mi><mo>.</mo></mrow>
</math> <i>The efficiency of power transmission over an overhead power line is consequently very high!</i></p>
</sec>
<sec id="6.7">
 <title>Voltage-Power relation of a power line</title>
<p>In case too much power is consumed at the end of a high voltage transmission line, a substantial voltage drop can arise along the power line. This can lead to stability problems. Therefore the relation between delivered power and voltage of a power line is of importance.</p>
<p>We are going to discuss this relation for a 300 km long, lossless overhead line with β = 0.0013 rad/km. The voltage at the beginning of the line is fixed and amounts to 1.0 p.u., at the end of the line a power of P2 + jQ2 is delivered. From these data the current at the end of the line can be calculated:</p>
<math display='block'>
 <mrow>
  <mi>I</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>P</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mtext>&#x00A0;</mtext><mi>j</mi><mi>Q</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>U</mi><mo>&#x2217;</mo><mtext>&#x00A0;</mtext><mn>2</mn></mrow>
</math>
<p>If we could now put the equation (6.47) into the line equation (5.107a) with x = 0, we get</p>
<math display='block'>
 <mrow>
  <mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>c</mi><mi>o</mi><mi>s</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mo>+</mo><mtext>&#x00A0;</mtext><mi>j</mi><mi>Z</mi><mi>W</mi><mtext>&#x00A0;</mtext><mi>I</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>s</mi><mi>i</mi><mi>n</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>c</mi><mi>o</mi><mi>s</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mo>+</mo><mtext>&#x00A0;</mtext><mi>j</mi><mi>Z</mi><mi>W</mi><mtext>&#x00A0;</mtext><mi>P</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mtext>&#x00A0;</mtext><mi>j</mi><mi>Q</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>U</mi><mo>&#x2217;</mo><mtext>&#x00A0;</mtext><mn>2</mn><mtext>&#x00A0;</mtext><mi>s</mi><mi>i</mi><mi>n</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced></mrow>
</math>
<target target-type="page" id="page_120">120</target>
<fig id="fig_6_8" xmlns:xlink="http://www.w3.org/1999/xlink">
    <label>Figure 6.8</label>
    <caption>
        Voltage at the end of the line as function of the delivered active power for different line loadings.
    </caption>
    <graphic href="images/fig_6_8_voltage_vs_active_power.jpg"/>
</fig>
<p>The equation (6.48) can be now solved for U2, which yields</p>
<math display='block'>
 <mrow>
  <mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mtext>&#x00A0;</mtext><mi>j</mi><mi>Z</mi><mi>W</mi><mtext>&#x00A0;</mtext><mi>P</mi><mn>2</mn><mo>&#x2212;</mo><mi>j</mi><mi>Q</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>U</mi><mo>&#x2217;</mo><mtext>&#x00A0;</mtext><mn>2</mn><mtext>&#x00A0;</mtext><mi>s</mi><mi>i</mi><mi>n</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mi>c</mi><mi>o</mi><mi>s</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext></mrow>
</math>
<target target-type="page" id="page_121">121</target>
<p>We will now examine this equation in more detail. The voltage at the end of the line U2 appears twice in the equation: once on the left side, and a second time as complex conjugate on the right side. Since the complex voltage  appears in different forms in equation (6.49) an analytic solution is not easily obtainable. However   can easily be calculated in an iterative way: One begins with an initial value (usually 1 p.u. real) for   and calculates with this value the right side of (6.49). The complex conjugate of   is then inserted into the right side of the equation and a new estimate of is calculated. One repeats this iteration until the complex voltage does not change significantly anymore between two iterations, i.e. the result has converged.
The figure 6.8 shows the voltage at the end of the line as function of the delivered active power at the end of the line for different load cases. Because of its form this representation is often called the nose curve of the power line.</p>
<p>From figure 6.8 it is noticed that there exists a maximum transferable active power, and that this limit is highly dependent on the power factor of the load(cosϕ). Further, as shown in the figure 6.8, the power factor of</p>
<p>The load has a significant influence on the voltage at the end of the line at the maximum transferable power. The maximum transferable active power and the voltage at the end of the line are lower in the case of an inductive power factor. For a capacitive power factor of the load, the voltage profile at the upper range of the curve in figure 6.8 becomes flatter and the maximum transferable active power larger. That means that the voltage at the end of the line can be adjusted by additional capacitances at the end of the line (= reactive shunt compensation).</p>
<p>Figure 6.8 shows also that an active power transfer below the maximum transferable active power can be done theoretically at two different voltage levels. Normally the higher value is selected, with a voltage magnitude around 1.0 p.u. For the lower voltage value, the current must be larger, so that still the same amount of active power can be transferred over the line. Thus the power losses in the line would increase and thus the line could come closer to (or even exceed) its thermal limits. The operation of the line at the lower voltages (below the dashed line in figure 6.8) can lead to transmission instabilities.</p>
</sec>
<sec id="6.8">
   <title>Active Power as function of phase shift between voltage phasors</title>
<p>Now we will examine another important relation, i.e. between transferred active power and the phase angle difference of the voltages at the beginning and the end of the line.</p>
<p>For this we assume the voltage amplitude at the line ends as fixed. The phasors have thus constant amplitudes, but the phase angle difference (shift) between them can vary. The transmitted active power as function of this angle difference will now be calculated.</p>
<p>The line is approximated as a purely inductive series impedance <math display='block'>
 <mrow>
  <mi>j</mi><mi>X</mi><mi>L</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>j</mi><mi>&#x03C9;</mi><mi>L</mi></mrow>
</math> The voltages at the beginning and the end of the line can be written in polar representation as</p>
<math display='block'>
 <mrow>
  <mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mi>e</mi><mtext>&#x00A0;</mtext><mi>j</mi><mi>&#x03B8;</mi><mn>1</mn><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>e</mi><mtext>&#x00A0;</mtext><mi>j</mi><mi>&#x03B8;</mi><mn>2</mn></mrow>
</math>
<p>Since the line was assumed lossless, the active powers at both ends are equal</p>
<math display='block'>
 <mrow>
  <mi>P</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>P</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>&#x211C;</mi><mtext>&#x00A0;</mtext><mfenced close="}" open="{">
   <mrow>
    <mi>U</mi><mn>1</mn><mi>I</mi><mtext>&#x00A0;</mtext><mo>&#x2217;</mo><mtext>&#x00A0;</mtext><mn>1</mn></mrow>
  </mfenced></mrow>
</math>
<p>The current and its complex conjugate are calculated as follows:</p>
<math display='block'>
 <mrow>
  <mi>I</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>j</mi><mi>X</mi><mi>L</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mi>e</mi><mtext>&#x00A0;</mtext><mi>j</mi><mi>&#x03B8;</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>e</mi><mtext>&#x00A0;</mtext><mi>j</mi><mi>&#x03B8;</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>j</mi><mi>X</mi><mi>L</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mn>6.52</mn><mi>a</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mi>I</mi><mtext>&#x00A0;</mtext><mo>&#x2217;</mo><mtext>&#x00A0;</mtext><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mi>e</mi><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mi>j</mi><mi>&#x03B8;</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mi>j</mi><mi>&#x03B8;</mi><mn>2</mn><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mi>j</mi><mi>X</mi><mi>L</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>j</mi><mtext>&#x00A0;</mtext><mi>X</mi><mi>L</mi><mtext>&#x00A0;</mtext><mi>&#xFFFD;</mi><mtext>&#x00A0;</mtext><mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mi>e</mi><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mi>j</mi><mi>&#x03B8;</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mi>e</mi><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mi>j</mi><mi>&#x03B8;</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>&#xFFFD;</mi></mrow>
</math>
<target target-type="page" id="page_122">122</target>
<p>One of the voltages can be brought into a pre-defined position. We do this by defining the angle of the voltage at the end of the line: θ2 = 0. The transferred active power can now be computed with the following equations:</p>
<math display='block'>
 <mrow>
  <mi>P</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>&#x211C;</mi><mtext>&#x00A0;</mtext><mfenced close="}" open="{">
   <mrow>
    <mi>U</mi><mn>1</mn><mi>I</mi><mtext>&#x00A0;</mtext><mo>&#x2217;</mo><mtext>&#x00A0;</mtext><mn>1</mn></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>&#x211C;</mi><mtext>&#x00A0;</mtext><mi>&#xFFFD;</mi><mtext>&#x00A0;</mtext><mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mi>e</mi><mtext>&#x00A0;</mtext><mi>j</mi><mi>&#x03B8;</mi><mn>1</mn><mtext>&#x00A0;</mtext><mi>j</mi><mtext>&#x00A0;</mtext><mi>X</mi><mi>L</mi><mtext>&#x00A0;</mtext><mi>&#xFFFD;</mi><mtext>&#x00A0;</mtext><mi>U</mi><mn>1</mn><mtext>&#x00A0;</mtext><mi>e</mi><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mi>j</mi><mi>&#x03B8;</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>&#xFFFD;</mi><mi>&#xFFFD;</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>&#x211C;</mi><mtext>&#x00A0;</mtext><mi>&#xFFFD;</mi><mtext>&#x00A0;</mtext><mi>j</mi><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mn>1</mn><mtext>&#x00A0;</mtext><mn>1</mn><mtext>&#x00A0;</mtext><mi>X</mi><mi>L</mi><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mtext>&#x00A0;</mtext><mi>j</mi><mi>U</mi><mn>1</mn><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mn>1</mn><mtext>&#x00A0;</mtext><mi>X</mi><mi>L</mi><mtext>&#x00A0;</mtext><mi>e</mi><mtext>&#x00A0;</mtext><mi>j</mi><mi>&#x03B8;</mi><mn>1</mn><mtext>&#x00A0;</mtext><mi>&#xFFFD;</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>&#x211C;</mi><mtext>&#x00A0;</mtext><mi>&#xFFFD;</mi><mtext>&#x00A0;</mtext><mi>j</mi><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mn>1</mn><mtext>&#x00A0;</mtext><mn>1</mn><mtext>&#x00A0;</mtext><mi>X</mi><mi>L</mi><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mtext>&#x00A0;</mtext><mi>j</mi><mi>U</mi><mn>1</mn><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mn>1</mn><mtext>&#x00A0;</mtext><mi>X</mi><mi>L</mi><mtext>&#x00A0;</mtext><mi>c</mi><mi>o</mi><mi>s</mi><mtext>&#x00A0;</mtext><mi>&#x03B8;</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>+</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>1</mn><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mn>1</mn><mtext>&#x00A0;</mtext><mi>X</mi><mi>L</mi><mtext>&#x00A0;</mtext><mi>s</mi><mi>i</mi><mi>n</mi><mtext>&#x00A0;</mtext><mi>&#x03B8;</mi><mn>1</mn><mtext>&#x00A0;</mtext><mi>&#xFFFD;</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>1</mn><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mn>1</mn><mtext>&#x00A0;</mtext><mi>X</mi><mi>L</mi><mtext>&#x00A0;</mtext><mi>s</mi><mi>i</mi><mi>n</mi><mtext>&#x00A0;</mtext><mi>&#x03B8;</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>1</mn><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mn>1</mn><mtext>&#x00A0;</mtext><mi>X</mi><mi>L</mi><mtext>&#x00A0;</mtext><mi>s</mi><mi>i</mi><mi>n</mi><mtext>&#x00A0;</mtext><mi>&#x03B4;</mi></mrow>
</math>
<p><math display='block'>
 <mrow>
  <mtext>d&#x00A0;=&#x00A0;</mtext><mi>&#x03B8;</mi><mtext>1&#x00A0;-&#x00A0;</mtext><mi>&#x03B8;</mi><mtext>2&#x00A0;</mtext></mrow>
</math>
 is here the angle difference between the voltage at the beginning and the end of the line and is often referred to as the transmission angle. The reactive power Q1 follows directly from the imaginary part of equation (6.53):</p>
<math display='block'>
 <mrow>
  <mi>Q</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mtext>&#x00A0;</mtext><mn>2</mn><mtext>&#x00A0;</mtext><mn>1</mn><mtext>&#x00A0;</mtext><mn>1</mn><mtext>&#x00A0;</mtext><mi>X</mi><mi>L</mi><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mtext>&#x00A0;</mtext><mi>U</mi><mn>1</mn><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mn>1</mn><mtext>&#x00A0;</mtext><mi>X</mi><mi>L</mi><mtext>&#x00A0;</mtext><mi>c</mi><mi>o</mi><mi>s</mi><mtext>&#x00A0;</mtext><mi>&#x03B4;</mi></mrow>
</math>
<p>Figure 6.9 gives a graphical representation of equation (6.53). In the upper picture the active power is shown as function of the transmission angle, in the lower diagram the voltage in the center of the line (Um) as function of the active power flow.</p>
<p>If the transmission angle δ is increased from zero, then the transferred active power increases, which causes a reduction of the voltage in the middle of the line and an increase of the current. Up to a certain point the increase of the current dominates as compared with the voltage drop in the middle of the line. If the transmission angle reaches δ = π/2 = 90◦, then the transferred power over the line is at its maximum. For larger values of the transmission angle the voltage in the middle of the line decreases more than the current increases, and the transferred power drops consequently. Once the point of maximum transferable active power is reached, then, if the operation point enters the lower branch, the voltage decreases for a reduction of the transferred power. For this operating mode, thus the voltage would drop although the power is reduced, which is an abnormal situation in power systems. All points at the lower branch of the voltage curve in figure 6.9 are therefore called unstable. The maximum transferred active power constitutes the steady-state limit.</p>
<p>We consider now a 400 km long, lossless power line with <math display='block'>
 <mrow>
  <mtext>&#x00A0;</mtext><mi>&#x03B2;</mi><mi>l</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mn>0.52</mn></mrow>
</math> rad, which is the line used in figure 6.9. Here we have a theoretically maximum transferable power of 2.012·PSIL. In practice however a line is never loaded</p>
<target target-type="page" id="page_123">123</target>
<fig id="fig_6_9">
    <label>Figure 6.9</label>
    <caption>
        Load diagram and load limits.
    </caption>
    <graphic href="images/fig_6_9_load_diagram_limits.jpg"/>
</fig>
<p>to 100% for stability reasons, but normally only to approx. 70% of this limit, which in this case is 0.7 · 2.012 · PSIL = 1.4084 · PSIL.</p>
<p>The analysis in this chapter represents an idealized situation. The assumption that voltage amplitude at the end and the beginning of the line is constant and independent of the line loading, is not always valid.</p>
</sec>
<sec id="6.9">
   <label>6.9</label>
   <title>Loadability limits of power lines</title>
   <p>Pioneering work in this area was carried out by H. P. St. Clair [14], who first derived the curves for load limits of high voltage transmission lines from practical experiences, which subsequently were further elaborated by other engineers.</p>
    <p>High voltage transmission lines have certain loading limits.Fundamen
<target target-type="page" id="page_124">124</target>
       <fig id="fig_6_10" >
    <label>Figure 6.10</label>
    <caption>
        Transmitted active power as function of the transmission angle.
    </caption>
    <graphic href="images/fig_6_10_active_power_vs_angle.jpg"/>
</fig>
tally the power lines are subject to three different limits originating from
different physical phenomena:</p>
<subtitle>Thermal limit</subtitle>
<p>If the temperature of the conductor gets too high due to the resistive losses, this will lead to an increased sag of the power line (see p. 78). An increased sag implies that the clearing distances to objects on the ground, e.g. trees, decreases and the risk for flashovers rises. High temperatures in power cables can lead to accelerated aging of the insulation.</p>
<subtitle>Voltage drop:</subtitle>
<p>For operational reasons and for reasons of power quality the voltage at a bus should not deviate too much from the nominal voltage (typically less than ±10%).</p>
<subtitle>Transmission angle:</subtitle>
<p>For stability reasons a certain transmission angle should be not exceeded but a steady state stability margin should be kept. This is defined as</p>
    <p>steady state stability margin =<math display='block'>
 <mrow>
  <mi>P</mi><mi>m</mi><mi>a</mi><mi>x</mi><mtext>&#x00A0;</mtext><mo>&#x2212;</mo><mtext>&#x00A0;</mtext><mi>P</mi><mi>l</mi><mi>i</mi><mi>m</mi><mi>i</mi><mi>t</mi><mtext>&#x00A0;</mtext><mi>P</mi><mi>m</mi><mi>a</mi><mi>x</mi><mtext>&#x00A0;</mtext><mo>&#x00B7;</mo><mtext>&#x00A0;</mtext><mn>100</mn><mi>&#x0025;</mi></mrow>
</math></p>
<p>Figure 6.10 shows the dependance on the transmitted active power of the transmission angle. Plimit indicates the maximum power, for which a stability margin of at least 30% is maintained. The maximal transmission angle should therefore be less than around 40</p>  <p>Figure 6.11 shows the maximum transferable active power in p.u. (power base = the surge impedance loading, PSIL) as function of the line length. A maximum voltage drop of 5% of the nominal voltage and a stability margin of 30% are assumed. As suggested in this figure, the load of high voltage transmission lines is determined by the following approximate limits</p>
<target target-type="page" id="page_125">125</target>
<fig id="fig_6_11"> 
    <label>Figure 6.11</label>
    <caption>
        Maximum active power loading as function of the line length.
    </caption>
    <graphic href="images/fig_6_11_max_power_vs_line_length.jpg"/>
</fig>    
<ol>
  <li>up to 80 km: thermal limit</li>
<li>between 80 and 320 km: voltage drop</li>
<li>above 320 km: stability limit</li></ol>
<p>Figure 6.11 also shows that for line lengths from approx. 400 km the line loading must be smaller than the surge impedance loading. As previously mentioned, the power transmission capability of (long) power lines can be increased by reactive compensation, shunt or series.</p>
<p>The limits of the power transmission have been represented here in a simplified way in order to give a general overview and understanding of the physical phenomena. In large, complex power systems, detailed investigations must be undertaken for the determination of the transmission capacities. However, the basic mechanisms that determine the maximum power transfers are still the ones described above.</p>
</sec>
<sec i="6.10">
   <label>6.10</label>
   <title>Power cables</title>
<p>A three-phase AC cable consists of three phase conductors, whereby a conductor usually consists of several twisted copper or aluminium wires. A highvoltage cable has at the outside of the metallic conductor, which is placed in the center, an electric insulation consisting of either solid (e.g. a polymer), in layers solid/liquid (e.g. oil-impregnated paper ), or gaseous (e.g</p>
<target target-type="page" id="page_126">126</target>
<fig id="fig_6_12">
    <label>Figure 6.12</label>
    <caption>
        Example of a high voltage cable: nominal voltage 132 kV, nominal power 315 MVA, copper conductor with cross section 2000 mm2, XLPE insulation (cross-linked polyethylene), weight 40 kg/m. Source: ABB.
    </caption>
    <graphic href="images/fig_6_12_high_voltage_cable.jpg"/>
</fig>
<p>sulfur hexafluoride SF6) dielectric insulation medium. The outside shield of the insulating layer is formed by one or more metallic layers. An outer nonmetallic layer serves often as passive corrosion protection for the metallic layers. Figure 6.12 shows a high-voltage cable for AC operation.</p>
<p>  Instead of the oil-impregnated paper today also a light oil, under pressure, is used as isolating medium, which decreases the creation of voids (places of partial discharges) and thus the aging of the insulating medium.</p>
<p>The circuit data of cables, more precisely L′ and C′, differ substantially from those of overhead lines, although the conductor cross sections lie in the same order of magnitude. Reasons for this were discussed in section 5.2.5.</p>
<p>Now the operational characteristics of a cable will be discussed for a specific example. We consider a 420kV cable with the following data:</p>
<math display='block'>
 <mrow>
  <mi>R</mi><mo>&#x2032;</mo><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mn>75</mn><mtext>&#x00A0;</mtext><mi>m</mi><mi>&#x2126;</mi><mo>/</mo><mi>k</mi><mi>m</mi><mtext>&#x00A0;</mtext><mi>L</mi><mtext>&#x00A0;</mtext><mo>&#x2032;</mo><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mn>0.35</mn><mtext>&#x00A0;</mtext><mi>m</mi><mi>H</mi><mo>/</mo><mi>k</mi><mi>m</mi><mtext>&#x00A0;</mtext><mi>C</mi><mtext>&#x00A0;</mtext><mo>&#x2032;</mo><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mn>0.2</mn><mtext>&#x00A0;</mtext><mo>&#x00B5;</mo><mi>F</mi><mo>/</mo><mi>k</mi><mi>m</mi></mrow>
</math>
<p>If the resistance R′ is neglected, one obtains for the surge impedance</p>
<math display='block'>
 <mrow>
  <mi>Z</mi><mi>W</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>r</mi><mtext>&#x00A0;</mtext><mi>L</mi><mo>&#x2032;</mo><mtext>&#x00A0;</mtext><mi>C</mi><mo>&#x2032;</mo><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mn>42</mn><mtext>&#x00A0;</mtext><mi>&#x2126;</mi></mrow>
</math>
<p>Therefore the surge impedance loading (see section 6.2) amounts to</p>
<math display='block'>
 <mrow>
  <mi>P</mi><mi>S</mi><mi>I</mi><mi>L</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mtext>&#x00A0;</mtext><mn>2</mn><mtext>&#x00A0;</mtext><mi>n</mi><mi>o</mi><mi>m</mi><mi>i</mi><mi>n</mi><mi>a</mi><mi>l</mi><mtext>&#x00A0;</mtext><mi>Z</mi><mi>W</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mn>420</mn><mtext>&#x00A0;</mtext><mi>k</mi><mi>V</mi></mrow>
  </mfenced><mn>2</mn><mtext>&#x00A0;</mtext><mn>42</mn><mtext>&#x00A0;</mtext><mi>&#x2126;</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mn>4.2</mn><mtext>&#x00A0;</mtext><mi>G</mi><mi>W</mi></mrow>
</math>
<p>To transmit this power a phase current of I = 5774 A would be necessary. With a realistic conductor cross section of 500 mm2 this would imply a current density of 11.5 A/mm2 and losses of 2.5 MW/km. These are values which are neither technically nor economically realistic. Based on the possible heat dissipation and the economic optimization a nominal power of approximately 500 MVA is realistic. The nominal phase current is then approximately 700 A.</p>
<target target-type="page" id="page_127">127</target>
<p>It should be noted that in no-load operation of the cable considerable currents can occur because of the low surge impedance. The large shunt capacitance leads to large charging currents in longer cables. The current in no-load operation for nominal voltage is given by</p>
<math display='block'>
 <mrow>
  <mi>I</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>U</mi><mtext>&#x00A0;</mtext><mi>Z</mi><mi>W</mi><mtext>&#x00A0;</mtext><mi>t</mi><mi>a</mi><mi>n</mi><mi>h</mi><mtext>&#x00A0;</mtext><mi>&#x03B3;</mi><mi>l</mi><mtext>&#x00A0;</mtext></mrow>
</math>
<p>The propagation constant γ is equal to:</p>
<math display='block'>
 <mrow>
  <mi>&#x03B3;</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>p</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>R</mi><mo>&#x2032;</mo><mtext>&#x00A0;</mtext><mo>+</mo><mtext>&#x00A0;</mtext><mi>j</mi><mi>&#x03C9;</mi><mi>L</mi><mo>&#x2032;</mo></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mi>j</mi><mi>&#x03C9;</mi><mi>C</mi><mo>&#x2032;</mo><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mn>0.00085</mn><mtext>&#x00A0;</mtext><mo>+</mo><mtext>&#x00A0;</mtext><mi>j</mi><mn>0.00276</mn><mtext>&#x00A0;</mtext><mi>r</mi><mi>a</mi><mi>d</mi><mo>/</mo><mi>k</mi><mi>m</mi></mrow>
</math>
<p>The phase constant, β, of the cable is about three times as large as of a typical overhead line of the same nominal voltage. The characteristic impedance on the other hand is only approximately 1/10 of the surge impedance of a comparable overhead line. If a value of 700 A is taken as limit of acceptable current load, then the open-circuited cable (without compensation) may be not much longer than approximately 50 km. This length can be determined by means of equation (6.13b):</p>
<math display='block'>
 <mrow>
  <mi>I</mi><mn>1</mn><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>j</mi><mi>U</mi><mn>2</mn><mtext>&#x00A0;</mtext><mi>Z</mi><mi>W</mi><mtext>&#x00A0;</mtext><mi>s</mi><mi>i</mi><mi>n</mi><mtext>&#x00A0;</mtext><mfenced>
   <mrow>
    <mi>&#x03B2;</mi><mi>l</mi></mrow>
  </mfenced><mtext>&#x00A0;</mtext><mo>&#x2248;</mo><mtext>&#x00A0;</mtext><mo>&#x221A;</mo><mtext>&#x00A0;</mtext><mn>3</mn><mtext>&#x00A0;</mtext><mo>&#x00B7;</mo><mtext>&#x00A0;</mtext><mn>790</mn><mi>A</mi></mrow>
</math>
<p>for a line with a length of l = 50 km.</p>
</sec>
</body>
</book-part>
<book-part book-part-type="chapter" id="chapter7">
<book-part-meta>
<title-group>
<label> 7</label>
<title>Symmetrical components in three-phase systems</title>
</title-group>
</book-part-meta>
<body>
<p role="indent">In this chapter unbalanced operation conditions in three-phase systems will
be investigated, which e.g. arise due to ground faults or short-circuits. The
so called symmetrical components will be introduced in order to analyze unsymmetries in an efficient way. The influence of different ways of neutral
point grounding will also be discussed.</p>
 <sec id="sec_7.1">
<label>7.1</label>
<p role="indent">Unbalanced operating conditions occur due to faults, asymmetrical loads or
because of untransposed, and thus unsymmetrical, lines. By faults are here
understood unwanted changes of the voltage, insulation or switching status
of the network. Faults are usually classified as shunt and series faults.</p>
<p role="indent">A shunt fault is a fault where an unwanted connection between one or
more phases and ground or between phases arise. The possible shunt faults
in three phase systems are:</p>
<ul type="dash">
<li>Ground faults</li>
<li> single fault (ground contact in one location)</li>
<li> double fault (ground contact simultaneously in two different locations)</li>
<li> triple (ground contact simultaneously in three different locations)</li>
<li> two-phase short-circuit</li>
<li>without ground contact</li>
<li>with ground contact</li>
<li> three-phase short-circuit</li>
<li> without ground contact</li>
<li>with ground contact</li>
<p role="indent">A special fault type is the double or the triple ground fault, consisting of two
or three spatially separated single ground faults. Short-circuits are the most</p>
<target target-type="page" id="page_130">130</target>
<p role="indent">dangerous fault types in electrical power systems because of the high mechanical and thermal stresses due to the high short circuit currents through
different pieces of equipment. The short circuit current can be several times
higher than the normal load currents. The"indey can cause substantial damage to
the equipment if this is not designed to withstand these stresses, and they
can also be a hazard to personnel.</p>
<p role="indent">By series faults one understands failures �along� the power line, that
causes undesirable interruptions or connections in the circuit. Examples of
series faults are if a conductor is disrupted or a breaker does not trip the three phases as desired. Possible series faults in three-phase systems are:</p>
<li>Single-phase disruption</li>
<li>Two-phase disruption</li>
<li>Three-phase disruption</li>
<p role="indent">Due to series faults asymmetrical operating conditions can occur, which
could damage the equipment. For example three-phase asynchronous machines in two-phase operation, after the loss of one phase, can be subject to
a high thermal loading which can in worst case lead to the destruction of the machine.</p>
<p role="indent">During three-phase short-circuits/interruptions the symmetrical conditions remain, all other faults will imply unsymmetrical conditions. An efficient method for analyzing unsymmetrical conditions in multi-phase systems
is by the so called symmetrical components, which consist in a mathematical transformation of the three physical phase quantities (RST) into a new
system with three new quantities called the positive, negative and zero sequence components. Through this coordinate transformation unsymmetrical
conditions can often be analyzed in a more efficient way.</p>
<sec id="7.2">
<label>7.2</label>
<title> Symmetrical components</title>
<p role="indent">A multi-phase system with linear relationships between currents and voltages can generally be described by system matrices, e.g. the admittance and
the impedance matrices Y and Z. The voltages and the currents at a component, e.g. a generator, transformer, or consumer, are a linear function of
the voltages of the feeding generators in the system. A simple example will
clarify this.</p>
<p role="indent">A three-phase generator feeds a delta connected load. The complex currents, magnitude and phase, can be calculated with the help of the admittance matrix from the complex generator voltages. For linear circuits we
have</p>
<disp-formula id="eq_7_1">
<label>(7.1)</label>
<math display='block'>
<semantics>
<mrow>
<mi>I</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>Y</mi><mtext>&#x00A0;</mtext><mi>E</mi></mrow>
<annotation encoding='MathType-MTEF'>MathType@MTEF@5@5@+=
feaahKart1ev3aaatCvAUfeBSjuyZL2yd9gzLbvyNv2CaerbuLwBLn
hiov2DGi1BTfMBaeXatLxBI9gBaerbd9wDYLwzYbItLDharqqtubsr
4rNCHbGeaGqiVu0Je9sqqrpepC0xbbL8F4rqqrFfpeea0xe9Lq=Jc9
vqaqpepm0xbba9pwe9Q8fs0=yqaqpepae9pg0FirpepeKkFr0xfr=x
fr=xb9adbaqaaeGaciGaaiaabeqaamaabaabaaGcbaaeaaaaaaaaa8
qacaWGjbGaaeiiaiabg2da9iaabccacaWGzbGaaeiiaiaadweaaaa@3B7D@
</annotation>
</semantics>
</math>
</disp-formula>
<target target-type="page" id="page_131">131</target>
<sec id="7.2">
<label>7.2</label>
<title>Symmetrical components</title>
<fig id="fig7.1">
 <label>Figure 7.1</label>
 <caption>
<p>A simple three-phase system.</p>
 </caption>
 <graphic href="fig7_1.png"/>
</fig>
<p role="indent">
 where <italic>Y</italic> represents the (complex) admittance matrix of the circuit,
 <italic>I</italic> and <italic>E</italic> are the currents and the generator voltages,
 respectively, of the three-phases R, S and T.
</p>
<p role="indent">
 For the system shown in figure 7.1 the phase currents can be calculated
 on the basis of the phase voltages as follows:
</p>
<disp-formula id="eq7.2a">
  <math display="block">
    <msub>
      <munder>
        <mi>I</mi>
        <mo>_</mo>
      </munder>
      <mtext>R</mtext>
    </msub>
    <mo>=</mo>
    <mfrac>
      <mrow>
        <msub>
          <munder>
            <mi>U</mi>
            <mo>_</mo>
          </munder>
          <mtext>R</mtext>
        </msub>
        <mo>-</mo>
        <msub>
          <munder>
            <mi>U</mi>
            <mo>_</mo>
          </munder>
          <mtext>S</mtext>
        </msub>
      </mrow>
      <msub>
        <munder>
          <mi>Z</mi>
          <mo>_</mo>
        </munder>
        <mtext>d</mtext>
      </msub>
    </mfrac>
    <mo>+</mo>
    <mfrac>
      <mrow>
        <msub>
          <munder>
            <mi>U</mi>
            <mo>_</mo>
          </munder>
          <mtext>R</mtext>
        </msub>
        <mo>-</mo>
        <msub>
          <munder>
            <mi>U</mi>
            <mo>_</mo>
          </munder>
          <mtext>T</mtext>
        </msub>
      </mrow>
      <msub>
        <munder>
          <mi>Z</mi>
          <mo>_</mo>
        </munder>
        <mtext>d</mtext>
      </msub>
    </mfrac>
    <mspace width="2em"/>
      <mtext>(7.2a)</mtext>
  </math>
  <math display="block">
    <msub>
      <munder>
        <mi>I</mi>
        <mo>_</mo>
      </munder>
      <mtext>S</mtext>
    </msub>
    <mo>=</mo>
    <mfrac>
      <mrow>
        <msub>
          <munder>
            <mi>U</mi>
            <mo>_</mo>
          </munder>
          <mtext>S</mtext>
        </msub>
        <mo>-</mo>
        <msub>
          <munder>
            <mi>U</mi>
            <mo>_</mo>
          </munder>
          <mtext>T</mtext>
        </msub>
      </mrow>
      <msub>
        <munder>
          <mi>Z</mi>
          <mo>_</mo>
        </munder>
        <mtext>d</mtext>
      </msub>
    </mfrac>
    <mo>+</mo>
    <mfrac>
      <mrow>
        <msub>
          <munder>
            <mi>U</mi>
            <mo>_</mo>
          </munder>
          <mtext>S</mtext>
        </msub>
        <mo>-</mo>
        <msub>
          <munder>
            <mi>U</mi>
            <mo>_</mo>
          </munder>
          <mtext>R</mtext>
        </msub>
      </mrow>
      <msub>
        <munder>
          <mi>Z</mi>
          <mo>_</mo>
        </munder>
        <mtext>d</mtext>
      </msub>
    </mfrac>
    <mspace width="2em"/>
      <mtext>(7.2b)</mtext>
  </math>
  <math display="block">
    <msub>
      <munder>
        <mi>I</mi>
        <mo>_</mo>
      </munder>
      <mtext>T</mtext>
    </msub>
    <mo>=</mo>
    <mfrac>
      <mrow>
        <msub>
          <munder>
            <mi>U</mi>
            <mo>_</mo>
          </munder>
          <mtext>T</mtext>
        </msub>
        <mo>-</mo>
        <msub>
          <munder>
            <mi>U</mi>
            <mo>_</mo>
          </munder>
          <mtext>R</mtext>
        </msub>
      </mrow>
      <msub>
        <munder>
          <mi>Z</mi>
          <mo>_</mo>
        </munder>
        <mtext>d</mtext>
      </msub>
    </mfrac>
    <mo>+</mo>
    <mfrac>
      <mrow>
        <msub>
          <munder>
            <mi>U</mi>
            <mo>_</mo>
          </munder>
          <mtext>T</mtext>
        </msub>
        <mo>-</mo>
        <msub>
          <munder>
            <mi>U</mi>
            <mo>_</mo>
          </munder>
          <mtext>S</mtext>
        </msub>
      </mrow>
      <msub>
        <munder>
          <mi>Z</mi>
          <mo>_</mo>
        </munder>
        <mtext>d</mtext>
      </msub>
    </mfrac>
    <mspace width="2em"/>
      <mtext>(7.2c)</mtext>
  </math>
  
<p role="indent">
 In these equations the phase voltages are given by the source voltages
 and the phase currents
</p>
 <label>(7.3a)</label>
  <math display="block">
    <mtable columnalign="left">
      <mtr>
        <mtd>
          <msub>
            <munder>
              <mi>I</mi>
              <mo>_</mo>
            </munder>
            <mtext>R</mtext>
          </msub>
          <mo>=</mo>
          <mfrac>
            <mrow>
              <msub>
                <munder>
                  <mi>U</mi>
                  <mo>_</mo>
                </munder>
                <mtext>R</mtext>
              </msub>
              <mo>-</mo>
              <msub>
                <munder>
                  <mi>U</mi>
                  <mo>_</mo>
                </munder>
                <mtext>S</mtext>
              </msub>
            </mrow>
            <msub>
              <munder>
                <mi>Z</mi>
                <mo>_</mo>
              </munder>
              <mtext>d</mtext>
            </msub>
          </mfrac>
          <mo>+</mo>
          <mfrac>
            <mrow>
              <msub>
                <munder>
                  <mi>U</mi>
                  <mo>_</mo>
                </munder>
                <mtext>R</mtext>
              </msub>
              <mo>-</mo>
              <msub>
                <munder>
                  <mi>U</mi>
                  <mo>_</mo>
                </munder>
                <mtext>T</mtext>
              </msub>
            </mrow>
            <msub>
              <munder>
                <mi>Z</mi>
                <mo>_</mo>
              </munder>
              <mtext>d</mtext>
            </msub>
          </mfrac>
        </mtd>
        <mtd>
          <mspace width="2em"/>
            <mtext>(7.2a)</mtext>
        </mtd>
      </mtr>
      <mtr>
        <mtd>
          <msub>
            <munder>
              <mi>I</mi>
              <mo>_</mo>
            </munder>
            <mtext>S</mtext>
          </msub>
          <mo>=</mo>
          <mfrac>
            <mrow>
              <msub>
                <munder>
                  <mi>U</mi>
                  <mo>_</mo>
                </munder>
                <mtext>S</mtext>
              </msub>
              <mo>-</mo>
              <msub>
                <munder>
                  <mi>U</mi>
                  <mo>_</mo>
                </munder>
                <mtext>T</mtext>
              </msub>
            </mrow>
            <msub>
              <munder>
                <mi>Z</mi>
                <mo>_</mo>
              </munder>
              <mtext>d</mtext>
            </msub>
          </mfrac>
          <mo>+</mo>
          <mfrac>
            <mrow>
              <msub>
                <munder>
                  <mi>U</mi>
                  <mo>_</mo>
                </munder>
                <mtext>S</mtext>
              </msub>
              <mo>-</mo>
              <msub>
                <munder>
                  <mi>U</mi>
                  <mo>_</mo>
                </munder>
                <mtext>R</mtext>
              </msub>
            </mrow>
            <msub>
              <munder>
                <mi>Z</mi>
                <mo>_</mo>
              </munder>
              <mtext>d</mtext>
            </msub>
          </mfrac>
        </mtd>
        <mtd>
          <mspace width="2em"/>
            <mtext>(7.2b)</mtext>
        </mtd>
      </mtr>
      <mtr>
        <mtd>
          <msub>
            <munder>
              <mi>I</mi>
              <mo>_</mo>
            </munder>
            <mtext>T</mtext>
          </msub>
          <mo>=</mo>
          <mfrac>
            <mrow>
              <msub>
                <munder>
                  <mi>U</mi>
                  <mo>_</mo>
                </munder>
                <mtext>T</mtext>
              </msub>
              <mo>-</mo>
              <msub>
                <munder>
                  <mi>U</mi>
                  <mo>_</mo>
                </munder>
                <mtext>R</mtext>
              </msub>
            </mrow>
            <msub>
              <munder>
                <mi>Z</mi>
                <mo>_</mo>
              </munder>
              <mtext>d</mtext>
            </msub>
          </mfrac>
          <mo>+</mo>
          <mfrac>
            <mrow>
              <msub>
                <munder>
                  <mi>U</mi>
                  <mo>_</mo>
                </munder>
                <mtext>T</mtext>
              </msub>
              <mo>-</mo>
              <msub>
                <munder>
                  <mi>U</mi>
                  <mo>_</mo>
                </munder>
                <mtext>S</mtext>
              </msub>
            </mrow>
            <msub>
              <munder>
                <mi>Z</mi>
                <mo>_</mo>
              </munder>
              <mtext>d</mtext>
            </msub>
          </mfrac>
        </mtd>
        <mtd>
          <mspace width="2em"/>
            <mtext>(7.2c)</mtext>
        </mtd>
      </mtr>
    </mtable>
  </math>
<p role="indent">
 In general the admittance matrices of three-phase symmetrical power
 systems can be assumed to have cyclic symmetry. This assumption is the
 basic requirement for the transformation resulting in the symmetrical
 components.
</p>
</disp-formula>
</sec>
 <label>(7.5)</label>
<math display='block'>
 <mrow>
<mtable equalrows='true' equalcolumns='true'>
 <mtr>
<mtd>
<mrow>
 <msub>
<mi>I</mi>
<mi>R</mi>
 </msub>
 </mrow>
</mtd>
 </mtr>
 <mtr>
<mtd>
<mrow>
 <msub>
<mi>I</mi>
<mi>S</mi>
 </msub>
 </mrow>
</mtd>
 </mtr>
 <mtr>
<mtd>
<mrow>
 <msub>
<mi>I</mi>
<mi>T</mi>
 </msub>
 </mrow>
</mtd>
 </mtr>
</mtable><mtext>&#x00A0;=</mtext><mtable equalrows='true' equalcolumns='true'>
 <mtr>
<mtd>
<mi>&#x03B1;</mi>
</mtd>
<mtd>
<mi>&#x03B2;</mi>
</mtd>
<mtd>
<mi>&#x03B3;</mi>
</mtd>
 </mtr>
 <mtr>
<mtd>
<mi>&#x03B3;</mi>
</mtd>
<mtd>
<mi>&#x03B1;</mi>
</mtd>
<mtd>
<mi>&#x03B2;</mi>
</mtd>
 </mtr>
 <mtr>
<mtd>
<mi>&#x03B2;</mi>
</mtd>
<mtd>
<mi>&#x03B3;</mi>
</mtd>
<mtd>
<mi>&#x03B1;</mi>
</mtd>
 </mtr>
</mtable><mo>&#x22C5;</mo><mtable equalrows='true' equalcolumns='true'>
 <mtr>
<mtd>
<mrow>
 <msub>
<mi>E</mi>
<mi>R</mi>
 </msub>
 </mrow>
</mtd>
 </mtr>
 <mtr>
<mtd>
<mrow>
 <msub>
<mi>E</mi>
<mi>S</mi>
 </msub>
 </mrow>
</mtd>
 </mtr>
 <mtr>
<mtd>
<mrow>
 <msub>
<mi>E</mi>
<mi>T</mi>
 </msub>
 </mrow>
</mtd>
 </mtr>
</mtable></mrow>
</math>
 <p role="indent">Multi-phase systems become more difficult to analyze above all if the
system matrices have few zero elements, i.e. an output quantity is coupled
to many input quantities. This is most often not the case for real systems,
whose system matrices are sparse.</p>
<p role="indent">Only if the circuit is completely symmetric it can be completely described
by a single-phase equivalent circuit. In case of a contingency, where the system becomes asymmetrical, this is no longer possible. Of course the effects
of any unbalance, e.g. a single-phase ground fault on a line, can be calculated by use of the system equations for the three physical phases (RST)
by standard network analysis methods. However, the relations between the
triggering causes and the outputs are in most cases rather incomprehensible. The symmetrical components enable a procedure that makes possible
a systematic analysis of unsymmetrical operating situations in three-phase
circuits.</p>
<p role="indent">The symmetrical components allow a three-phase AC circuit to be represented by three single-phase systems, namely the positive, negative, and zero
sequence systems. Mathematically considered, the basic idea of this method
is the transformation of the physical system (RST system) into symmetrical
components. In this new system, the calculations can be performed much
easier. Subsequently, the results of the calculations are transformed back
into the RST system.</p>
 <p role="indent">The desired simplifications in the new system are due to the fact that
the symmetrical components are the eigenvectors of the admittance matrix.
A vector x is called eigenvector of a matrix A with eigenvalue ? if </p>
 <label>(7.6)</label>
<math display='block'>
<mrow>
<mi>A</mi><mtext>&#x00A0;</mtext><mo>&#x00B7;</mo><mtext>&#x00A0;</mtext><mi>x</mi><mtext>&#x00A0;</mtext><mo>=</mo><mtext>&#x00A0;</mtext><mi>&#x03BB;</mi><mtext>&#x00A0;</mtext><mo>&#x00B7;</mo><mtext>&#x00A0;</mtext><mi>x</mi></mrow>
</math>
 <p role="indent">The vector x does not change direction by multiplication with the matrix,
but its magnitude is only changed by a (scalar) factor ?. A further characteristic of the eigenvectors is that the matrix A can be diagonalized by the
transformation matrix T, whose columns are the eigenvectors of A:</p>
 <label>(7.7)</label>
  <math>
    <mi mathvariant="bold">D</mi>
    <mo>=</mo>
    <msup>
      <mi mathvariant="bold">T</mi>
      <mn>-1</mn>
    </msup>
    <mi mathvariant="bold">A</mi>
    <mi mathvariant="bold">T</mi>
  </math>
  
 <p role="indent">Not all matrices can be diagonalized but normally the admittance matrix
Y of a three-phase circuit can be diagonalized. If an admittance matrix</p>
<target target-type="page" id="page_133">133</target>
<table-wrap id="T7_1" position="float" orientation="portrait">
<label>Table 7.1</label>
<caption>
 <title>Eigenvectors and eigenvalues of cyclic symmetric matrix</title>
</caption>
<table frame="box" rules="all">
 <thead>
<row>
<entry align="left" valign="top">Symmetrical components</entry>
<entry align="center" valign="top">Eigenvectors</entry>
<entry align="center" valign="top">Eigenvalues</entry>
</row>
 </thead>
 <tbody>
<row>
<entry align="left" valign="middle">Positive sequence</entry>
<entry align="center" valign="middle">
 <math display="inline">
<mrow>
<msub><mi mathvariant="bold-italic">x</mi><mn>1</mn></msub>
<mo>=</mo>
<mrow>
 <mo>(</mo>
 <mtable>
<mtr><mtd><mn>1</mn></mtd></mtr>
<mtr><mtd><msup><mi mathvariant="underline">a</mi><mn>2</mn></msup></mtd></mtr>
<mtr><mtd><mi mathvariant="underline">a</mi></mtd></mtr>
 </mtable>
 <mo>)</mo>
</mrow>
</mrow>
 </math>
</entry>
<entry align="center" valign="middle">
 <math display="inline">
<mrow>
<msub><mi mathvariant="underline">&#x03BB;</mi><mn>1</mn></msub>
<mo>=</mo>
<mi mathvariant="underline">&#x03B1;</mi>
<mo>+</mo>
<mi mathvariant="underline">&#x03B2;</mi>
<mo>&#x22C5;</mo>
<msup><mi mathvariant="underline">a</mi><mn>2</mn></msup>
<mo>+</mo>
<mi mathvariant="underline">&#x03B3;</mi>
<mo>&#x22C5;</mo>
<mi mathvariant="underline">a</mi>
</mrow>
 </math>
</entry>
</row>
<row>
<entry align="left" valign="middle">Negative sequence</entry>
<entry align="center" valign="middle">
 <math display="inline">
<mrow>
<msub><mi mathvariant="bold-italic">x</mi><mn>2</mn></msub>
<mo>=</mo>
<mrow>
 <mo>(</mo>
 <mtable>
<mtr><mtd><mn>1</mn></mtd></mtr>
<mtr><mtd><mi mathvariant="underline">a</mi></mtd></mtr>
<mtr><mtd><msup><mi mathvariant="underline">a</mi><mn>2</mn></msup></mtd></mtr>
 </mtable>
 <mo>)</mo>
</mrow>
</mrow>
 </math>
</entry>
<entry align="center" valign="middle">
 <math display="inline">
<mrow>
<msub><mi mathvariant="underline">&#x03BB;</mi><mn>2</mn></msub>
<mo>=</mo>
<mi mathvariant="underline">&#x03B1;</mi>
<mo>+</mo>
<mi mathvariant="underline">&#x03B2;</mi>
<mo>&#x22C5;</mo>
<mi mathvariant="underline">a</mi>
<mo>+</mo>
<mi mathvariant="underline">&#x03B3;</mi>
<mo>&#x22C5;</mo>
<msup><mi mathvariant="underline">a</mi><mn>2</mn></msup>
</mrow>
 </math>
</entry>
</row>
<row>
<entry align="left" valign="middle">Zero sequence</entry>
<entry align="center" valign="middle">
 <math display="inline">
<mrow>
<msub><mi mathvariant="bold-italic">x</mi><mn>0</mn></msub>
<mo>=</mo>
<mrow>
 <mo>(</mo>
 <mtable>
<mtr><mtd><mn>1</mn></mtd></mtr>
<mtr><mtd><mn>1</mn></mtd></mtr>
<mtr><mtd><mn>1</mn></mtd></mtr>
 </mtable>
 <mo>)</mo>
</mrow>
</mrow>
 </math>
</entry>
<entry align="center" valign="middle">
 <math display="inline">
<mrow>
<msub><mi mathvariant="underline">&#x03BB;</mi><mn>0</mn></msub>
<mo>=</mo>
<mi mathvariant="underline">&#x03B1;</mi>
<mo>+</mo>
<mi mathvariant="underline">&#x03B2;</mi>
<mo>+</mo>
<mi mathvariant="underline">&#x03B3;</mi>
</mrow>
 </math>
</entry>
</row>
 </tbody>
</table>
</table-wrap>
<p role="indent">is diagonal, this means that the currents in eq. (7.1) are each dependent
only on one voltage and independent of the others, and we have decoupled
single-phase systems.</p>
<p role="indent">It can be shown that a general cyclic symmetric matrix, as in equation
(7.5), has the eigenvalues and eigenvectors given in table 7.1, where the
constant <math display="inline"><mi mathvariant="underline">a</mi></math> is</p>
<label>(7.8a)</label>
<math display="block">
 <mrow>
<mi mathvariant="underline">a</mi>
<mo>=</mo>
<msup><mi>e</mi><mrow><mi>j</mi><mo>&#x22C5;</mo><msup><mn>120</mn><mo>&#x00B0;</mo></msup></mrow></msup>
<mo>=</mo>
<mfrac>
<mrow><mo>&#x2212;</mo><mn>1</mn><mo>+</mo><mi>j</mi><mo>&#x22C5;</mo><msqrt><mn>3</mn></msqrt></mrow>
<mn>2</mn>
</mfrac>
 </mrow>
</math>
<label>(7.8b)</label>
<math display="block">
 <mrow>
<mtext>and&#x2003;</mtext>
<msup><mi mathvariant="underline">a</mi><mn>2</mn></msup>
<mo>=</mo>
<msup><mi>e</mi><mrow><mi>j</mi><mo>&#x22C5;</mo><msup><mn>240</mn><mo>&#x00B0;</mo></msup></mrow></msup>
<mo>=</mo>
<mfrac>
<mrow><mo>&#x2212;</mo><mn>1</mn><mo>&#x2212;</mo><mi>j</mi><mo>&#x22C5;</mo><msqrt><mn>3</mn></msqrt></mrow>
<mn>2</mn>
</mfrac>
 </mrow>
</math>
<p role="indent">This complex constant is frequently used in calculations in three-phase systems.
It has a magnitude</p>
<label>(7.9)</label>
<math display="block">
 <mrow>
<mrow>
<mo>|</mo>
<mi mathvariant="underline">a</mi>
<mo>|</mo>
</mrow>
<mo>=</mo>
<mrow>
<mo>|</mo>
<msup><mi>e</mi><mrow><mi>j</mi><mo>&#x22C5;</mo><msup><mn>120</mn><mo>&#x00B0;</mo></msup></mrow></msup>
<mo>|</mo>
</mrow>
<mo>=</mo>
<mn>1</mn>
 </mrow>
</math>
<p role="indent">and a phase of +120&#x00B0;. Thus, the elements of the eigenvectors correspond to
three phasors, each of the same magnitude but phase-shifted by 120&#x00B0;, which
vectorially add to zero.</p>
<label>(7.10)</label>
<math display="block">
 <mrow>
<mn>1</mn>
<mo>+</mo>
<mi mathvariant="underline">a</mi>
<mo>+</mo>
<msup><mi mathvariant="underline">a</mi><mn>2</mn></msup>
<mo>=</mo>
<mn>0</mn>
 </mrow>
</math>
<p role="indent">This very important property of symmetrical components is illustrated in figure 7.2.</p>
<target target-type="page" id="page_134">134</target>
<fig id="fig_7_2">
<label>Fig. 7.2</label>
<caption>Eigenvectors of a cyclic symmetric matrix.</caption>
<graphic href="figure7_2.jpg"/>
</fig>
<p role="indent">One should also mention that the eigenvectors in table 7.1 (contrary to
the eigenvalues) are <italic>not</italic> dependent on the elements
<math display="inline"><mi mathvariant="underline">&#x03B1;</mi></math>,
<math display="inline"><mi mathvariant="underline">&#x03B2;</mi></math>
and
<math display="inline"><mi mathvariant="underline">&#x03B3;</mi></math>
of the cyclic
symmetric matrix. The eigenvectors can consequently be chosen as identical
for all cyclically symmetrical matrices and are thus suitable for calculations
in arbitrary three-phase systems.</p>
<p role="indent">With</p>
<label>(7.11)</label>
<math display="block">
 <mrow>
<mi mathvariant="bold-underline">T</mi>
<mo>=</mo>
<mrow>
<mo>(</mo>
<msub><mi mathvariant="bold-italic">x</mi><mn>1</mn></msub>
<mspace width="0.5em"/>
<msub><mi mathvariant="bold-italic">x</mi><mn>2</mn></msub>
<mspace width="0.5em"/>
<msub><mi mathvariant="bold-italic">x</mi><mn>0</mn></msub>
<mo>)</mo>
</mrow>
<mo>=</mo>
<mrow>
<mo>(</mo>
<mtable>
 <mtr>
<mtd><mn>1</mn></mtd>
<mtd><mn>1</mn></mtd>
<mtd><mn>1</mn></mtd>
 </mtr>
 <mtr>
<mtd><msup><mi mathvariant="underline">a</mi><mn>2</mn></msup></mtd>
<mtd><mi mathvariant="underline">a</mi></mtd>
<mtd><mn>1</mn></mtd>
 </mtr>
 <mtr>
<mtd><mi mathvariant="underline">a</mi></mtd>
<mtd><msup><mi mathvariant="underline">a</mi><mn>2</mn></msup></mtd>
<mtd><mn>1</mn></mtd>
 </mtr>
</mtable>
<mo>)</mo>
</mrow>
 </mrow>
</math>
<p role="indent">the admittance matrix can be diagonalized:</p>
<label>(7.12)</label>
<math display="block">
 <mrow>
<msup><mi mathvariant="bold-underline">Y</mi><mn>120</mn></msup>
<mo>=</mo>
<msup><mi mathvariant="bold-underline">T</mi><mrow><mo>&#x2212;</mo><mn>1</mn></mrow></msup>
<mi mathvariant="bold-underline">Y</mi>
<mspace width="0.2em"/>
<mi mathvariant="bold-underline">T</mi>
<mo>=</mo>
<mrow>
<mo>(</mo>
<mtable>
 <mtr>
<mtd><msub><mi mathvariant="underline">&#x03BB;</mi><mn>1</mn></msub></mtd>
<mtd><mn>0</mn></mtd>
<mtd><mn>0</mn></mtd>
 </mtr>
 <mtr>
<mtd><mn>0</mn></mtd>
<mtd><msub><mi mathvariant="underline">&#x03BB;</mi><mn>2</mn></msub></mtd>
<mtd><mn>0</mn></mtd>
 </mtr>
 <mtr>
<mtd><mn>0</mn></mtd>
<mtd><mn>0</mn></mtd>
<mtd><msub><mi mathvariant="underline">&#x03BB;</mi><mn>0</mn></msub></mtd>
 </mtr>
</mtable>
<mo>)</mo>
</mrow>
<mo>=</mo>
<mrow>
<mo>(</mo>
<mtable>
 <mtr>
<mtd><msub><mi mathvariant="underline">Y</mi><mn>1</mn></msub></mtd>
<mtd><mn>0</mn></mtd>
<mtd><mn>0</mn></mtd>
 </mtr>
 <mtr>
<mtd><mn>0</mn></mtd>
<mtd><msub><mi mathvariant="underline">Y</mi><mn>2</mn></msub></mtd>
<mtd><mn>0</mn></mtd>
 </mtr>
 <mtr>
<mtd><mn>0</mn></mtd>
<mtd><mn>0</mn></mtd>
<mtd><msub><mi mathvariant="underline">Y</mi><mn>0</mn></msub></mtd>
 </mtr>
</mtable>
<mo>)</mo>
</mrow>
 </mrow>
</math>
<p role="indent">Hence and from the table 7.1 it is obvious that for
<math display="inline"><mrow><mi mathvariant="underline">&#x03B2;</mi><mo>=</mo><mi mathvariant="underline">&#x03B3;</mi></mrow></math>
the positive and negative sequence admittances are equal.</p>
<p role="indent">The voltage sources and current vectors
<math display="inline"><msup><mi mathvariant="bold-underline">E</mi><mn>120</mn></msup></math>,
<math display="inline"><msup><mi mathvariant="bold-underline">I</mi><mn>120</mn></msup></math>
of the symmetrical components are consequently</p>
<label>(7.13)</label>
<math display="block">
 <mrow>
<msup><mi mathvariant="bold-underline">I</mi><mn>120</mn></msup>
<mo>=</mo>
<msup><mi mathvariant="bold-underline">Y</mi><mn>120</mn></msup>
<msup><mi mathvariant="bold-underline">E</mi><mn>120</mn></msup>
 </mrow>
</math>
<label>(7.14)</label>
<math display="block">
 <mrow>
<msup><mi mathvariant="bold-underline">I</mi><mn>120</mn></msup>
<mo>=</mo>
<msup><mi mathvariant="bold-underline">T</mi><mrow><mo>&#x2212;</mo><mn>1</mn></mrow></msup>
<mspace width="0.2em"/>
<mi mathvariant="bold-underline">Y</mi>
<mspace width="0.2em"/>
<mi mathvariant="bold-underline">T</mi>
<mspace width="0.2em"/>
<msup><mi mathvariant="bold-underline">E</mi><mn>120</mn></msup>
 </mrow>
</math>
<label>(7.15)</label>
<math display="block">
 <mrow>
<mrow>
<mo>(</mo>
<mi mathvariant="bold-underline">T</mi>
<msup><mi mathvariant="bold-underline">I</mi><mn>120</mn></msup>
<mo>)</mo>
</mrow>
<mo>=</mo>
<mi mathvariant="bold-underline">Y</mi>
<mrow>
<mo>(</mo>
<mi mathvariant="bold-underline">T</mi>
<msup><mi mathvariant="bold-underline">E</mi><mn>120</mn></msup>
<mo>)</mo>
</mrow>
 </mrow>
</math>
<p role="indent">Hence and from (7.1) it follows that</p>
<label>(7.16)</label>
<math display="block">
 <mrow>
<mi mathvariant="bold-underline">I</mi>
<mo>=</mo>
<mrow>
<mo>(</mo>
<mtable>
 <mtr><mtd><msub><mi mathvariant="underline">I</mi><mi>R</mi></msub></mtd></mtr>
 <mtr><mtd><msub><mi mathvariant="underline">I</mi><mi>S</mi></msub></mtd></mtr>
 <mtr><mtd><msub><mi mathvariant="underline">I</mi><mi>T</mi></msub></mtd></mtr>
</mtable>
<mo>)</mo>
</mrow>
<mo>=</mo>
<mi mathvariant="bold-underline">T</mi>
<mrow>
<mo>(</mo>
<mtable>
 <mtr><mtd><msub><mi mathvariant="underline">I</mi><mn>1</mn></msub></mtd></mtr>
 <mtr><mtd><msub><mi mathvariant="underline">I</mi><mn>2</mn></msub></mtd></mtr>
 <mtr><mtd><msub><mi mathvariant="underline">I</mi><mn>0</mn></msub></mtd></mtr>
</mtable>
<mo>)</mo>
</mrow>
<mo>=</mo>
<mi mathvariant="bold-underline">T</mi>
<msup><mi mathvariant="bold-underline">I</mi><mn>120</mn></msup>
 </mrow>
</math>
<label>(7.17)</label>
<math display="block">
 <mrow>
<mi mathvariant="bold-underline">E</mi>
<mo>=</mo>
<mrow>
<mo>(</mo>
<mtable>
 <mtr><mtd><msub><mi mathvariant="underline">E</mi><mi>R</mi></msub></mtd></mtr>
 <mtr><mtd><msub><mi mathvariant="underline">E</mi><mi>S</mi></msub></mtd></mtr>
 <mtr><mtd><msub><mi mathvariant="underline">E</mi><mi>T</mi></msub></mtd></mtr>
</mtable>
<mo>)</mo>
</mrow>
<mo>=</mo>
<mi mathvariant="bold-underline">T</mi>
<mrow>
<mo>(</mo>
<mtable>
 <mtr><mtd><msub><mi mathvariant="underline">E</mi><mn>1</mn></msub></mtd></mtr>
 <mtr><mtd><msub><mi mathvariant="underline">E</mi><mn>2</mn></msub></mtd></mtr>
 <mtr><mtd><msub><mi mathvariant="underline">E</mi><mn>0</mn></msub></mtd></mtr>
</mtable>
<mo>)</mo>
</mrow>
<mo>=</mo>
<mi mathvariant="bold-underline">T</mi>
<msup><mi mathvariant="bold-underline">E</mi><mn>120</mn></msup>
 </mrow>
</math>
<p role="indent">With these relations and the equations (7.3a), (7.3b) and (7.3c) it can also be shown that</p>
<target target-type="page" id="page_135">135</target>
<label>(7.18)</label>
<math display="block">
 <mrow>
<mi mathvariant="bold-underline">U</mi>
<mo>=</mo>
<mrow>
<mo>(</mo>
<mtable>
 <mtr><mtd><msub><mi mathvariant="underline">U</mi><mi>R</mi></msub></mtd></mtr>
 <mtr><mtd><msub><mi mathvariant="underline">U</mi><mi>S</mi></msub></mtd></mtr>
 <mtr><mtd><msub><mi mathvariant="underline">U</mi><mi>T</mi></msub></mtd></mtr>
</mtable>
<mo>)</mo>
</mrow>
<mo>=</mo>
<mi mathvariant="bold-underline">T</mi>
<mrow>
<mo>(</mo>
<mtable>
 <mtr><mtd><msub><mi mathvariant="underline">U</mi><mn>1</mn></msub></mtd></mtr>
 <mtr><mtd><msub><mi mathvariant="underline">U</mi><mn>2</mn></msub></mtd></mtr>
 <mtr><mtd><msub><mi mathvariant="underline">U</mi><mn>0</mn></msub></mtd></mtr>
</mtable>
<mo>)</mo>
</mrow>
<mo>=</mo>
<mi mathvariant="bold-underline">T</mi>
<msup><mi mathvariant="bold-underline">U</mi><mn>120</mn></msup>
 </mrow>
</math>
<p role="indent">The matrix
<math display="inline"><msup><mi mathvariant="bold-underline">Y</mi><mn>120</mn></msup></math>
is diagonal, i.e. there are no coupling impedances between the positive, negative and zero sequence systems, and the symmetrical
components are thus totally decoupled from each other. Therefore calculations
are much more easily done in the 120 system. It should be noted that
the admittance matrices in the RST system and the corresponding one in
the 120 system contain the same information.</p>
<p role="indent">The basic steps for the analysis of three-phase circuits with symmetrical
components have thus been explained. The transformations RST &#x2192; 120
and 120 &#x2192; RST are linear, where the back-transformation matrix <bold><underline>T</underline></bold> has as
columns the eigenvectors of the cyclically symmetric admittance matrix. The
eigenvectors could be multiplied with any scalar factor &#x2260; 0, without losing
their particular characteristic. The choice of eigenvectors made here means
that elements of <bold><underline>T</underline></bold> have the magnitude 1, which implies that a symmetrical
three-phase system quantity corresponds to a positive sequence quantity
of the same amplitude. This means that the transformation is <italic>amplitude
invariant</italic>. (Other choices of the magnitudes of the eigenvectors can e.g. result
in <italic>power invariant</italic> transformations.)</p>
<p role="indent">The transformation matrix <bold><underline>S</underline></bold>, which is used for the transformation RST-system
&#x2192; 120-system, is calculated as the inverse of <bold><underline>T</underline></bold>. The definition of
the eigenvectors having elements of magnitude 1 results in the fact that all
elements of the matrix <bold><underline>S</underline></bold> have the magnitude 1/3.</p>
<label>(7.19)</label>
<math display="block">
 <mtable columnalign="center center" columnspacing="4em">
<mtr>
<mtd>
 <mrow>
<mi mathvariant="bold-underline">T</mi>
<mo>=</mo>
<mrow>
<mo>(</mo>
<mtable>
 <mtr>
<mtd><mn>1</mn></mtd>
<mtd><mn>1</mn></mtd>
<mtd><mn>1</mn></mtd>
 </mtr>
 <mtr>
<mtd><msup><mi mathvariant="underline">a</mi><mn>2</mn></msup></mtd>
<mtd><mi mathvariant="underline">a</mi></mtd>
<mtd><mn>1</mn></mtd>
 </mtr>
 <mtr>
<mtd><mi mathvariant="underline">a</mi></mtd>
<mtd><msup><mi mathvariant="underline">a</mi><mn>2</mn></msup></mtd>
<mtd><mn>1</mn></mtd>
 </mtr>
</mtable>
<mo>)</mo>
</mrow>
 </mrow>
</mtd>
<mtd>
 <mrow>
<mi mathvariant="bold-underline">S</mi>
<mo>=</mo>
<msup><mi mathvariant="bold-underline">T</mi><mrow><mo>&#x2212;</mo><mn>1</mn></mrow></msup>
<mo>=</mo>
<mfrac><mn>1</mn><mn>3</mn></mfrac>
<mo>&#x22C5;</mo>
<mrow>
<mo>(</mo>
<mtable>
 <mtr>
<mtd><mn>1</mn></mtd>
<mtd><mi mathvariant="underline">a</mi></mtd>
<mtd><msup><mi mathvariant="underline">a</mi><mn>2</mn></msup></mtd>
 </mtr>
 <mtr>
<mtd><mn>1</mn></mtd>
<mtd><msup><mi mathvariant="underline">a</mi><mn>2</mn></msup></mtd>
<mtd><mi mathvariant="underline">a</mi></mtd>
 </mtr>
 <mtr>
<mtd><mn>1</mn></mtd>
<mtd><mn>1</mn></mtd>
<mtd><mn>1</mn></mtd>
 </mtr>
</mtable>
<mo>)</mo>
</mrow>
 </mrow>
</mtd>
</mtr>
 </mtable>
</math>
<p role="indent">The transformation between the RST and 120 systems and of the corresponding
back-transformation can be summarized in one equation. Thereby</p>
<label>(7.20)</label>
<math display="block">
 <mrow>
<mi mathvariant="bold-underline">Y</mi>
<mo>=</mo>
<mi mathvariant="bold-underline">T</mi>
<msup><mi mathvariant="bold-underline">Y</mi><mn>120</mn></msup>
<mspace width="0.2em"/>
<mi mathvariant="bold-underline">S</mi>
 </mrow>
</math>
<p role="indent">is used in (7.1) resulting in:</p>
<target target-type="page" id="page_136">136</target>
<label>(7.21)</label>
<math display="block">
 <mtable columnalign="left center left">
<mtr>
<mtd>
 <mrow>
<mo>(</mo>
<mtable>
<mtr><mtd><msub><mi mathvariant="underline">I</mi><mi>R</mi></msub></mtd></mtr>
<mtr><mtd><msub><mi mathvariant="underline">I</mi><mi>S</mi></msub></mtd></mtr>
<mtr><mtd><msub><mi mathvariant="underline">I</mi><mi>T</mi></msub></mtd></mtr>
</mtable>
<mo>)</mo>
 </mrow>
</mtd>
<mtd><mo>=</mo></mtd>
<mtd>
 <mrow>
<mo>(</mo>
<mtable>
<mtr>
 <mtd><mi mathvariant="underline">&#x03B1;</mi></mtd>
 <mtd><mi mathvariant="underline">&#x03B2;</mi></mtd>
 <mtd><mi mathvariant="underline">&#x03B3;</mi></mtd>
</mtr>
<mtr>
 <mtd><mi mathvariant="underline">&#x03B3;</mi></mtd>
 <mtd><mi mathvariant="underline">&#x03B1;</mi></mtd>
 <mtd><mi mathvariant="underline">&#x03B2;</mi></mtd>
</mtr>
<mtr>
 <mtd><mi mathvariant="underline">&#x03B2;</mi></mtd>
 <mtd><mi mathvariant="underline">&#x03B3;</mi></mtd>
 <mtd><mi mathvariant="underline">&#x03B1;</mi></mtd>
</mtr>
</mtable>
<mo>)</mo>
 </mrow>
 <mrow>
<mo>(</mo>
<mtable>
<mtr><mtd><msub><mi mathvariant="underline">E</mi><mi>R</mi></msub></mtd></mtr>
<mtr><mtd><msub><mi mathvariant="underline">E</mi><mi>S</mi></msub></mtd></mtr>
<mtr><mtd><msub><mi mathvariant="underline">E</mi><mi>T</mi></msub></mtd></mtr>
</mtable>
<mo>)</mo>
 </mrow>
 <mo>=</mo>
</mtd>
</mtr>
<mtr>
<mtd></mtd>
<mtd><mo>=</mo></mtd>
<mtd>
 <mrow>
<mo>(</mo>
<mtable>
<mtr>
 <mtd><mn>1</mn></mtd>
 <mtd><mn>1</mn></mtd>
 <mtd><mn>1</mn></mtd>
</mtr>
<mtr>
 <mtd><msup><mi mathvariant="underline">a</mi><mn>2</mn></msup></mtd>
 <mtd><mi mathvariant="underline">a</mi></mtd>
 <mtd><mn>1</mn></mtd>
</mtr>
<mtr>
 <mtd><mi mathvariant="underline">a</mi></mtd>
 <mtd><msup><mi mathvariant="underline">a</mi><mn>2</mn></msup></mtd>
 <mtd><mn>1</mn></mtd>
</mtr>
</mtable>
<mo>)</mo>
 </mrow>
 <mrow>
<mo>(</mo>
<mtable>
<mtr>
 <mtd><msub><mi mathvariant="underline">Y</mi><mn>1</mn></msub></mtd>
 <mtd><mn>0</mn></mtd>
 <mtd><mn>0</mn></mtd>
</mtr>
<mtr>
 <mtd><mn>0</mn></mtd>
 <mtd><msub><mi mathvariant="underline">Y</mi><mn>2</mn></msub></mtd>
 <mtd><mn>0</mn></mtd>
</mtr>
<mtr>
 <mtd><mn>0</mn></mtd>
 <mtd><mn>0</mn></mtd>
 <mtd><msub><mi mathvariant="underline">Y</mi><mn>0</mn></msub></mtd>
</mtr>
</mtable>
<mo>)</mo>
 </mrow>
 <mfrac><mn>1</mn><mn>3</mn></mfrac>
 <mrow>
<mo>(</mo>
<mtable>
<mtr>
 <mtd><mn>1</mn></mtd>
 <mtd><mi mathvariant="underline">a</mi></mtd>
 <mtd><msup><mi mathvariant="underline">a</mi><mn>2</mn></msup></mtd>
</mtr>
<mtr>
 <mtd><mn>1</mn></mtd>
 <mtd><msup><mi mathvariant="underline">a</mi><mn>2</mn></msup></mtd>
 <mtd><mi mathvariant="underline">a</mi></mtd>
</mtr>
<mtr>
 <mtd><mn>1</mn></mtd>
 <mtd><mn>1</mn></mtd>
 <mtd><mn>1</mn></mtd>
</mtr>
</mtable>
<mo>)</mo>
 </mrow>
 <mrow>
<mo>(</mo>
<mtable>
<mtr><mtd><msub><mi mathvariant="underline">E</mi><mi>R</mi></msub></mtd></mtr>
<mtr><mtd><msub><mi mathvariant="underline">E</mi><mi>S</mi></msub></mtd></mtr>
<mtr><mtd><msub><mi mathvariant="underline">E</mi><mi>T</mi></msub></mtd></mtr>
</mtable>
<mo>)</mo>
 </mrow>
</mtd>
</mtr>
 </mtable>
</math>


<p role="noindent">The expansion of this equation from right to left corresponds to the following steps:</p>

<ol>
<li>Transformation (RST &#x2192; 120) by multiplication with <bold><underline>S</underline></bold> (This step is
sometimes called &#x201C;symmetrization&#x201D;.)</li>
<li>Calculation in the 120-system by use of the diagonal admittance matrix
<math display="inline"><msup><mi mathvariant="bold-underline">Y</mi><mn>120</mn></msup></math></li>
<li>Transformation (120 &#x2192; RST) by multiplication with <bold><underline>T</underline></bold> (This step is
sometimes called &#x201C;de-symmetrization&#x201D;.)</li>
</ol>
<p role="indent">As an overview the formulae, which are needed for the above transformations,
are given in eq. (7.22).</p>
<label>(7.22)</label>
<math display="block">
 <mtable columnalign="right center left right center left" columnspacing="0.5em 0.5em 2em 0.5em 0.5em">
<mtr>
<mtd columnspan="3" columnalign="center"><mtext>RST</mtext></mtd>
<mtd columnspan="3" columnalign="center"><mtext>120</mtext></mtd>
</mtr>
<mtr>
<mtd><mi mathvariant="bold-underline">I</mi></mtd>
<mtd><mo>=</mo></mtd>
<mtd><mrow><mi mathvariant="bold-underline">T</mi><msup><mi mathvariant="bold-underline">I</mi><mn>120</mn></msup></mrow></mtd>
<mtd><msup><mi mathvariant="bold-underline">I</mi><mn>120</mn></msup></mtd>
<mtd><mo>=</mo></mtd>
<mtd><mrow><mi mathvariant="bold-underline">S</mi><mi mathvariant="bold-underline">I</mi></mrow></mtd>
</mtr>
<mtr>
<mtd><mi mathvariant="bold-underline">U</mi></mtd>
<mtd><mo>=</mo></mtd>
<mtd><mrow><mi mathvariant="bold-underline">T</mi><msup><mi mathvariant="bold-underline">U</mi><mn>120</mn></msup></mrow></mtd>
<mtd><msup><mi mathvariant="bold-underline">U</mi><mn>120</mn></msup></mtd>
<mtd><mo>=</mo></mtd>
<mtd><mrow><mi mathvariant="bold-underline">S</mi><mi mathvariant="bold-underline">U</mi></mrow></mtd>
</mtr>
<mtr>
<mtd><mi mathvariant="bold-underline">E</mi></mtd>
<mtd><mo>=</mo></mtd>
<mtd><mrow><mi mathvariant="bold-underline">T</mi><msup><mi mathvariant="bold-underline">E</mi><mn>120</mn></msup></mrow></mtd>
<mtd><msup><mi mathvariant="bold-underline">E</mi><mn>120</mn></msup></mtd>
<mtd><mo>=</mo></mtd>
<mtd><mrow><mi mathvariant="bold-underline">S</mi><mi mathvariant="bold-underline">E</mi></mrow></mtd>
</mtr>
<mtr>
<mtd><mi mathvariant="bold-underline">Y</mi></mtd>
<mtd><mo>=</mo></mtd>
<mtd><mrow><mi mathvariant="bold-underline">T</mi><msup><mi mathvariant="bold-underline">Y</mi><mn>120</mn></msup><mi mathvariant="bold-underline">S</mi></mrow></mtd>
<mtd><msup><mi mathvariant="bold-underline">Y</mi><mn>120</mn></msup></mtd>
<mtd><mo>=</mo></mtd>
<mtd><mrow><mi mathvariant="bold-underline">S</mi><mi mathvariant="bold-underline">Y</mi><mi mathvariant="bold-underline">T</mi></mrow></mtd>
</mtr>
<mtr>
<mtd><mi mathvariant="bold-underline">I</mi></mtd>
<mtd><mo>=</mo></mtd>
<mtd><mrow><mi mathvariant="bold-underline">Y</mi><mi mathvariant="bold-underline">E</mi></mrow></mtd>
<mtd><msup><mi mathvariant="bold-underline">I</mi><mn>120</mn></msup></mtd>
<mtd><mo>=</mo></mtd>
<mtd><mrow><msup><mi mathvariant="bold-underline">Y</mi><mn>120</mn></msup><msup><mi mathvariant="bold-underline">E</mi><mn>120</mn></msup></mrow></mtd>
</mtr>
 </mtable>
</math>
<p role="indent">Thus, we can now transform a the physical RST three-phase system
mathematically into a 120 system, i.e. into symmetrical components. All
variables with index <sub>1</sub> belong to the positive sequence system, those with
index <sub>2</sub> belong to the negative sequence system and those with index <sub>0</sub> to
the zero sequence system.</p>
<target target-type="page" id="page_137">137</target>
<p role="indent">We consider now the calculation of the phase voltages of the RST system
from the phase voltages of the symmetrical components in order to get a
better understanding of the positive, negative and zero sequence systems.</p>
<label>(7.23a)</label>
<math display="block">
 <mrow>
<msub><mi mathvariant="underline">U</mi><mi>R</mi></msub>
<mo>=</mo>
<msub><mi mathvariant="underline">U</mi><mn>1</mn></msub>
<mo>+</mo>
<msub><mi mathvariant="underline">U</mi><mn>2</mn></msub>
<mo>+</mo>
<msub><mi mathvariant="underline">U</mi><mn>0</mn></msub>
 </mrow>
</math>
<label>(7.23b)</label>
<math display="block">
 <mrow>
<msub><mi mathvariant="underline">U</mi><mi>S</mi></msub>
<mo>=</mo>
<msup><mi mathvariant="underline">a</mi><mn>2</mn></msup>
<msub><mi mathvariant="underline">U</mi><mn>1</mn></msub>
<mo>+</mo>
<mi mathvariant="underline">a</mi>
<msub><mi mathvariant="underline">U</mi><mn>2</mn></msub>
<mo>+</mo>
<msub><mi mathvariant="underline">U</mi><mn>0</mn></msub>
 </mrow>
</math>
<label>(7.23c)</label>
<math display="block">
 <mrow>
<msub><mi mathvariant="underline">U</mi><mi>T</mi></msub>
<mo>=</mo>
<mi mathvariant="underline">a</mi>
<msub><mi mathvariant="underline">U</mi><mn>1</mn></msub>
<mo>+</mo>
<msup><mi mathvariant="underline">a</mi><mn>2</mn></msup>
<msub><mi mathvariant="underline">U</mi><mn>2</mn></msub>
<mo>+</mo>
<msub><mi mathvariant="underline">U</mi><mn>0</mn></msub>
 </mrow>
</math>
<p role="indent"><bold>Positive sequence system</bold>&#x2003; The phase voltages of the positive sequence
system are</p>
<label>(7.24a)</label>
<math display="block">
 <mrow>
<msubsup><mi mathvariant="underline">U</mi><mi>R</mi><mn>1</mn></msubsup>
<mo>=</mo>
<msub><mi mathvariant="underline">U</mi><mn>1</mn></msub>
 </mrow>
</math>
<label>(7.24b)</label>
<math display="block">
 <mrow>
<msubsup><mi mathvariant="underline">U</mi><mi>S</mi><mn>1</mn></msubsup>
<mo>=</mo>
<msup><mi mathvariant="underline">a</mi><mn>2</mn></msup>
<mo>&#x22C5;</mo>
<msub><mi mathvariant="underline">U</mi><mn>1</mn></msub>
 </mrow>
</math>
<label>(7.24c)</label>
<math display="block">
 <mrow>
<msubsup><mi mathvariant="underline">U</mi><mi>T</mi><mn>1</mn></msubsup>
<mo>=</mo>
<mi mathvariant="underline">a</mi>
<mo>&#x22C5;</mo>
<msub><mi mathvariant="underline">U</mi><mn>1</mn></msub>
 </mrow>
</math>
<p role="indent">This corresponds to the multiplication of the eigenvector
<math display="inline"><msub><mi mathvariant="bold-italic">x</mi><mn>1</mn></msub></math>
with the voltage
phasor <math display="inline"><msub><mi mathvariant="underline">U</mi><mn>1</mn></msub></math>.
Figure 7.3 shows the graphical representation of the equations
above. The phasors have equal magnitudes and a phase shift of 120&#x00B0; with
respect to each other.</p>
<fig id="fig_7_3">
<label>Fig. 7.3</label>
<caption>Voltage phasors of the positive sequence system.</caption>
<graphic href="figure7_3.jpg"/>
</fig>
<p role="indent">In a balanced, three-phase system, symmetrical conditions are assumed.
Only symmetrical voltages and currents occur, i.e. equal magnitudes and
phase shifts of 120&#x00B0; between the phases, which is also the case in figure
7.3. Therefore only positive sequence quantities are present for balanced
conditions in a three-phase power system. Thus, the positive sequence system
describes the <italic>normal operation</italic>. As the sum of the three current phasors is
always zero, the current through the neutral points of wye connections is
thus also zero. Consequently, it does not make any difference whether the
neutrals are grounded are not. However, if the currents are unbalanced so
that the sum is not zero anymore the grounding of the system plays a crucial
role as will be seen later.</p>
<sec id="sec7-4">
 <target target-type="pages" id="142">142</target>
 <p role="indent">142&#160;&#160;&#160;&#160;7.&#160;Symmetrical components in three-phase systems</p>
 <p role="noindent"><bold>7.4&#160;&#160;120 equivalent circuit</bold></p>
 <p role="noindent">So far we have discussed the transformation of the voltages and currents between the RST system and the 120 system and vice versa, and the phasors of the positive, negative and zero sequence systems. But how can we conceive a circuit in the symmetrical components system?</p>
 <hr/>
 <sec id="sec7-4-1">
<p role="noindent"><bold>7.4.1&#160;&#160;The basic power system</bold></p>
<p role="noindent">The starting point is the Thevenin equivalent of a three phase power system in figure 7.7. Here
<math><msub><mover><mi>Z</mi><mo>_</mo></mover><mi>S</mi></msub></math>
are the self impedances of the three-phase system and
<math><msub><mover><mi>Z</mi><mo>_</mo></mover><mi>M</mi></msub></math>
are the mutual impedances.</p>
<fig id="fig7-7">
<label>Figure 7.7.</label>
<caption>Thevenin equivalent of a three phase power system.</caption>
</fig>
<p role="noindent">For phase R, for instance, we obtain the following relation:</p>
<p role="indent">
<math>
 <mrow>
<msub><mover><mi>U</mi><mo>_</mo></mover><mi>R</mi></msub>
<mo>=</mo>
<mo>&#x2212;</mo>
<mo>(</mo>
<msub><mover><mi>I</mi><mo>_</mo></mover><mi>R</mi></msub>
<mo>+</mo>
<msub><mover><mi>I</mi><mo>_</mo></mover><mi>S</mi></msub>
<mo>+</mo>
<msub><mover><mi>I</mi><mo>_</mo></mover><mi>T</mi></msub>
<mo>)</mo>
<msub><mover><mi>Z</mi><mo>_</mo></mover><mi>E</mi></msub>
<mo>+</mo>
<msub><mover><mi>E</mi><mo>_</mo></mover><mi>R</mi></msub>
<mo>&#x2212;</mo>
<msub><mover><mi>Z</mi><mo>_</mo></mover><mi>S</mi></msub>
<msub><mover><mi>I</mi><mo>_</mo></mover><mi>R</mi></msub>
<mo>&#x2212;</mo>
<msub><mover><mi>Z</mi><mo>_</mo></mover><mi>M</mi></msub>
<msub><mover><mi>I</mi><mo>_</mo></mover><mi>S</mi></msub>
<mo>&#x2212;</mo>
<msub><mover><mi>Z</mi><mo>_</mo></mover><mi>M</mi></msub>
<msub><mover><mi>I</mi><mo>_</mo></mover><mi>T</mi></msub>
 </mrow>
</math>
<label>(7.42)</label>
</p>
<p role="noindent">For the complete three-phase system, we have the following system of equations:</p>
<p role="indent">
<math>
 <mrow>
<mfenced open="(" close=")">
<mtable>
 <mtr>
<mtd><msub><mover><mi>E</mi><mo>_</mo></mover><mi>R</mi></msub></mtd>
 </mtr>
 <mtr>
<mtd><msub><mover><mi>E</mi><mo>_</mo></mover><mi>S</mi></msub></mtd>
 </mtr>
 <mtr>
<mtd><msub><mover><mi>E</mi><mo>_</mo></mover><mi>T</mi></msub></mtd>
 </mtr>
</mtable>
</mfenced>
<mo>=</mo>
<mfenced open="(" close=")">
<mtable>
 <mtr>
<mtd>
<msub><mover><mi>Z</mi><mo>_</mo></mover><mi>S</mi></msub>
<mo>+</mo>
<msub><mover><mi>Z</mi><mo>_</mo></mover><mi>E</mi></msub>
</mtd>
<mtd>
<msub><mover><mi>Z</mi><mo>_</mo></mover><mi>M</mi></msub>
<mo>+</mo>
<msub><mover><mi>Z</mi><mo>_</mo></mover><mi>E</mi></msub>
</mtd>
<mtd>
<msub><mover><mi>Z</mi><mo>_</mo></mover><mi>M</mi></msub>
<mo>+</mo>
<msub><mover><mi>Z</mi><mo>_</mo></mover><mi>E</mi></msub>
</mtd>
 </mtr>
 <mtr>
<mtd>
<msub><mover><mi>Z</mi><mo>_</mo></mover><mi>M</mi></msub>
<mo>+</mo>
<msub><mover><mi>Z</mi><mo>_</mo></mover><mi>E</mi></msub>
</mtd>
<mtd>
<msub><mover><mi>Z</mi><mo>_</mo></mover><mi>S</mi></msub>
<mo>+</mo>
<msub><mover><mi>Z</mi><mo>_</mo></mover><mi>E</mi></msub>
</mtd>
<mtd>
<msub><mover><mi>Z</mi><mo>_</mo></mover><mi>M</mi></msub>
<mo>+</mo>
<msub><mover><mi>Z</mi><mo>_</mo></mover><mi>E</mi></msub>
</mtd>
 </mtr>
 <mtr>
<mtd>
<msub><mover><mi>Z</mi><mo>_</mo></mover><mi>M</mi></msub>
<mo>+</mo>
<msub><mover><mi>Z</mi><mo>_</mo></mover><mi>E</mi></msub>
</mtd>
<mtd>
<msub><mover><mi>Z</mi><mo>_</mo></mover><mi>M</mi></msub>
<mo>+</mo>
<msub><mover><mi>Z</mi><mo>_</mo></mover><mi>E</mi></msub>
</mtd>
<mtd>
<msub><mover><mi>Z</mi><mo>_</mo></mover><mi>S</mi></msub>
<mo>+</mo>
<msub><mover><mi>Z</mi><mo>_</mo></mover><mi>E</mi></msub>
</mtd>
 </mtr>
</mtable>
</mfenced>
<mo>&#x22C5;</mo>
<mfenced open="(" close=")">
<mtable>
 <mtr><mtd><msub><mover><mi>I</mi><mo>_</mo></mover><mi>R</mi></msub></mtd></mtr>
 <mtr><mtd><msub><mover><mi>I</mi><mo>_</mo></mover><mi>S</mi></msub></mtd></mtr>
 <mtr><mtd><msub><mover><mi>I</mi><mo>_</mo></mover><mi>T</mi></msub></mtd></mtr>
</mtable>
</mfenced>
<mo>+</mo>
<mfenced open="(" close=")">
<mtable>
 <mtr><mtd><msub><mover><mi>U</mi><mo>_</mo></mover><mi>R</mi></msub></mtd></mtr>
 <mtr><mtd><msub><mover><mi>U</mi><mo>_</mo></mover><mi>S</mi></msub></mtd></mtr>
 <mtr><mtd><msub><mover><mi>U</mi><mo>_</mo></mover><mi>T</mi></msub></mtd></mtr>
</mtable>
</mfenced>
 </mrow>
</math>
<label>(7.43)</label>
</p>
 </sec>
</sec>
<target target-type="page" id="page_143">143</target>
<para role="non-indent">With the aid of (7.22) this can be transformed into the 120 system:<math display='block'>
 <mrow>
  <mfenced>
   <mrow>
    <mtable equalrows='true' equalcolumns='true'>
     <mtr>
      <mtd>
       <mrow>
        <msub>
         <munder accentunder='true'>
          <mi>E</mi>
          <mo>_</mo>
         </munder>
         
         <mn>1</mn>
        </msub>
        </mrow>
      </mtd>
     </mtr>
     <mtr>
      <mtd>
       <mrow>
        <msub>
         <munder accentunder='true'>
          <mi>E</mi>
          <mo>_</mo>
         </munder>
         
         <mn>2</mn>
        </msub>
        </mrow>
      </mtd>
     </mtr>
     <mtr>
      <mtd>
       <mrow>
        <msub>
         <munder accentunder='true'>
          <mi>E</mi>
          <mo>_</mo>
         </munder>
         
         <mn>0</mn>
        </msub>
        </mrow>
      </mtd>
     </mtr>
     
    </mtable></mrow>
  </mfenced><mo>=</mo><mfenced>
   <mrow>
    <mtable equalrows='true' equalcolumns='true'>
     <mtr>
      <mtd>
       <mrow>
        <msub>
         <munder accentunder='true'>
          <mi>Z</mi>
          <mo>_</mo>
         </munder>
         
         <mn>1</mn>
        </msub>
        </mrow>
      </mtd>
      <mtd>
       <mn>0</mn>
      </mtd>
      <mtd>
       <mn>0</mn>
      </mtd>
     </mtr>
     <mtr>
      <mtd>
       <mn>0</mn>
      </mtd>
      <mtd>
       <mrow>
        <msub>
         <munder accentunder='true'>
          <mi>Z</mi>
          <mo>_</mo>
         </munder>
         
         <mn>2</mn>
        </msub>
        </mrow>
      </mtd>
      <mtd>
       <mn>0</mn>
      </mtd>
     </mtr>
     <mtr>
      <mtd>
       <mn>0</mn>
      </mtd>
      <mtd>
       <mn>0</mn>
      </mtd>
      <mtd>
       <mrow>
        <msub>
         <munder accentunder='true'>
          <mi>Z</mi>
          <mo>_</mo>
         </munder>
         
         <mn>0</mn>
        </msub>
        </mrow>
      </mtd>
     </mtr>
     
    </mtable></mrow>
  </mfenced><mo>.</mo><mfenced>
   <mrow>
    <mtable equalrows='true' equalcolumns='true'>
     <mtr>
      <mtd>
       <mrow>
        <msub>
         <munder accentunder='true'>
          <mi>I</mi>
          <mo>_</mo>
         </munder>
         
         <mn>1</mn>
        </msub>
        </mrow>
      </mtd>
     </mtr>
     <mtr>
      <mtd>
       <mrow>
        <msub>
         <munder accentunder='true'>
          <mi>I</mi>
          <mo>_</mo>
         </munder>
         
         <mn>2</mn>
        </msub>
        </mrow>
      </mtd>
     </mtr>
     <mtr>
      <mtd>
       <mrow>
        <msub>
         <munder accentunder='true'>
          <mi>I</mi>
          <mo>_</mo>
         </munder>
         
         <mn>0</mn>
        </msub>
        </mrow>
      </mtd>
     </mtr>
     
    </mtable></mrow>
  </mfenced><mo>+</mo><mfenced>
   <mrow>
    <mtable equalrows='true' equalcolumns='true'>
     <mtr>
      <mtd>
       <mrow>
        <msub>
         <munder accentunder='true'>
          <mi>U</mi>
          <mo>_</mo>
         </munder>
         
         <mn>1</mn>
        </msub>
        </mrow>
      </mtd>
     </mtr>
     <mtr>
      <mtd>
       <mrow>
        <msub>
         <munder accentunder='true'>
          <mi>U</mi>
          <mo>_</mo>
         </munder>
         
         <mn>2</mn>
        </msub>
        </mrow>
      </mtd>
     </mtr>
     <mtr>
      <mtd>
       <mrow>
        <msub>
         <munder accentunder='true'>
          <mi>U</mi>
          <mo>_</mo>
         </munder>
         
         <mn>0</mn>
        </msub>
        </mrow>
      </mtd>
     </mtr>
     
    </mtable></mrow>
  </mfenced></mrow>
</math>
<label>(7.44)</label>
</para>
<para role="non-indent">with Z1 = Z2 = ZS − ZM and Z0 = ZS + 2ZM + 3ZE . If the mutual
impedances are neglected, the impedances of the positive and negative sequence
systems are equal to the self impedances of the symmetric three
phase system. In the case that the ground impedance is equal to zero, then
the impedance of the zero sequence system is also equal to the the self
impedance.</para>
<para role="indent">This RST system with cyclically symmetric impedances can thus be represented
by an equivalent system consisting of three decoupled circuits, the
positive, negative and zero sequence systems. In the following, we will discuss
these three systems.</para>
<sec id="sec_Positive sequence system">
<para role="indent">The circuit of the positive sequence system corresponds
to the single-phase equivalent circuit of the balanced three phase
system. The voltage of the generator in the positive sequence system, which
is equal to the voltage ER of a symmetrically operated generator, feeds
the circuit. The impedances of the positive sequence system are included
with their impedances Z1. It should be noted that the Z1 is independent
from neutral to ground impedance ZE. For the positive sequence system the
grounding of the neutrals is irrelevant, since the sum of the currents is zero.
Delta connected elements must be transformed into wye connections. In the
symmetrical, three-phase circuit all neutral points have the same potential,
it does not matter whether they are connected or not. In the equivalent
circuit of the positive sequence all neutral points can thus be regarded as
connected with each other.</para>
</sec>
<sec id="sec_Negative sequence system">
<para role="indent">The equivalent circuit of the negative sequence
system is fundamentally derived analogously to the positive sequence system.
However the voltage source component of the generator voltage is zero, so
that usually no supply voltage exists in the circuit. In the passive part of
the network the impedances Z2, are equal to Z1. Hence, the neutral point
grounding has likewise no influence on the negative sequence system. In the
equivalent circuit of the negative sequence system, delta wye transformations
must be done and all neutral points must be connected to each other.</para>
</sec>
<sec id="sec_Zero sequence system">
<para role="indent">The zero sequence system is fed by the zero sequence
component of the generator voltage, which is zero for symmetrical
generators. The zero sequence impedances Z0 of the passive elements, which
generally differ from the positive and negative sequence system impedances,
<target target-type="page" id="page_144">144</target>
are to be included. The treatment of the neutral points is very important in
the zero sequence system. As mentioned above zero sequence currents can
only flow through the neutral point connections. Neutral points could therefore
only be connected in the equivalent circuit of the zero sequence system
there and only there, where in the real physical system actually connections
do exist. Possible impedances at the neutral point connections must be included
with the triple of the physical impedance values. The threefold value
is necessary because the triple of the real zero sequence current flows through
the neutral ground connection, and thus, to achieve the same voltage drop,
the factor three is needed.</para>
<para role="indent">Figure 7.7 shows the resulting equivalent circuits of the positive, negative
and zero sequence systems. For the representation of a three phase system
often the circuit shown in figure 7.8 is used. This figure represents the 120
system as well as the RST system.</para>
<fig id="fig_7_8">
<label>Figure 7.8</label>
<caption>Schematic representation of a three phase system.</caption>
<graphic href="figure7.8.jpg"/>
</fig>
<para role="indent">If the three-phase system is symmetrically operated, we have
ES = a2 · ER <label>(7.45)</label>
ET = a · ER <label>(7.46)</label>
</para>
<para role="indent">Hence the generator voltages in the 120 system are
<math display='block'>
 <mrow>
  <mfenced>
   <mrow>
    <mtable equalrows='true' equalcolumns='true'>
     <mtr>
      <mtd>
       <mrow>
        <msub>
         <munder accentunder='true'>
          <mi>E</mi>
          <mo>_</mo>
         </munder>
         
         <mn>1</mn>
        </msub>
        </mrow>
      </mtd>
     </mtr>
     <mtr>
      <mtd>
       <mrow>
        <msub>
         <munder accentunder='true'>
          <mi>E</mi>
          <mo>_</mo>
         </munder>
         
         <mn>2</mn>
        </msub>
        </mrow>
      </mtd>
     </mtr>
     <mtr>
      <mtd>
       <mrow>
        <msub>
         <munder accentunder='true'>
          <mi>E</mi>
          <mo>_</mo>
         </munder>
         
         <mn>0</mn>
        </msub>
        </mrow>
      </mtd>
     </mtr>
     
    </mtable></mrow>
  </mfenced><mo>=</mo><mfrac>
   <mn>1</mn>
   <mn>3</mn>
  </mfrac>
  <mfenced>
   <mrow>
    <mtable equalrows='true' equalcolumns='true'>
     <mtr>
      <mtd>
       <mn>1</mn>
      </mtd>
      <mtd>
       <munder accentunder='true'>
        <mi>a</mi>
        <mo>_</mo>
       </munder>
       
      </mtd>
      <mtd>
       <mrow>
        <msup>
         <munder accentunder='true'>
          <mi>a</mi>
          <mo>_</mo>
         </munder>
         
         <mn>2</mn>
        </msup>
        </mrow>
      </mtd>
     </mtr>
     <mtr>
      <mtd>
       <mn>1</mn>
      </mtd>
      <mtd>
       <mrow>
        <msup>
         <munder accentunder='true'>
          <mi>a</mi>
          <mo>_</mo>
         </munder>
         
         <mn>2</mn>
        </msup>
        </mrow>
      </mtd>
      <mtd>
       <munder accentunder='true'>
        <mi>a</mi>
        <mo>_</mo>
       </munder>
       
      </mtd>
     </mtr>
     <mtr>
      <mtd>
       <mn>1</mn>
      </mtd>
      <mtd>
       <mn>1</mn>
      </mtd>
      <mtd>
       <mn>1</mn>
      </mtd>
     </mtr>
     
    </mtable></mrow>
  </mfenced><mfenced>
   <mrow>
    <mtable equalrows='true' equalcolumns='true'>
     <mtr>
      <mtd>
       <mrow>
        <msub>
         <munder accentunder='true'>
          <mi>E</mi>
          <mo>_</mo>
         </munder>
         
         <mi>R</mi>
        </msub>
        </mrow>
      </mtd>
     </mtr>
     <mtr>
      <mtd>
       <mrow>
        <msup>
         <munder accentunder='true'>
          <mi>a</mi>
          <mo>_</mo>
         </munder>
         
         <mn>2</mn>
        </msup>
        <msub>
         <munder accentunder='true'>
          <mi>E</mi>
          <mo>_</mo>
         </munder>
         
         <mi>R</mi>
        </msub>
        </mrow>
      </mtd>
     </mtr>
     <mtr>
      <mtd>
       <mrow>
        <munder accentunder='true'>
         <mi>a</mi>
         <mo>_</mo>
        </munder>
        <msub>
         <munder accentunder='true'>
          <mi>E</mi>
          <mo>_</mo>
         </munder>
         
         <mi>R</mi>
        </msub>
        </mrow>
      </mtd>
     </mtr>
     
    </mtable></mrow>
  </mfenced><mo>=</mo><mfenced>
   <mrow>
    <mtable equalrows='true' equalcolumns='true'>
     <mtr>
      <mtd>
       <mrow>
        <msub>
         <munder accentunder='true'>
          <mi>E</mi>
          <mo>_</mo>
         </munder>
         
         <mi>R</mi>
        </msub>
        </mrow>
      </mtd>
     </mtr>
     <mtr>
      <mtd>
       <mn>0</mn>
      </mtd>
     </mtr>
     <mtr>
      <mtd>
       <mn>0</mn>
      </mtd>
     </mtr>
     
    </mtable></mrow>
  </mfenced></mrow>
</math>
<label>(7.47)</label>
</para>
<para role="indent">The generator voltages in the negative and in zero sequence systems are thus
zero. In figure 7.9 the resulting equivalent circuits are given.</para>
</sec>
</sec>
<sec id="sec_7_4_2">
<label>7.4.2</label>
<title>Neutral point grounding</title>
<para role="non-indent">As pointed out already several times, the treatment of the neutral point is
very important. So far we have assumed that the generator neutral point is
grounded through an impedance ZE, but this is not always the case. In figure</para>

<target target-type="page" id="page_145">145</target>

<fig id="fig_7_9">
<label>Figure 7.9</label>
<caption>Thevenin equivalent of a balanced three phase system.</caption>
<graphic href="figure7.8.jpg"/>
</fig>
<para role="non-indent">7.10, a three phase system, whose generator neutral point is not grounded,
is shown.</para>
<para role="indent">In the preceding sections, it was already mentioned that for a system as
in figure 7.10 no zero sequence current can flow. But what does this actually
mean? In figure 7.10 the corresponding 120 system is given. The positive and
negative sequence systems remain unchanged. However, in the zero sequence
system the ground connection is interrupted. Thus no current can flow there.
One could also regard the zero sequence impedance Z0 as infinitely large,
which has the same effect as the circuit interruption.</para>

<target target-type="page" id="page_146">146</target>
<fig id="fig_7_10">
<label>Figure 7.10</label>
<caption>Balanced three phase system with ungrounded generator
neutral point.</caption>
<graphic href="figure7.10.jpg"/>
</fig>
</sec>
<sec id="sec_7_4_3">
<label>7_4_3</label>
<title>Wye connected load</title>
<para role="non-indent">A further neutral point of importance is that of a wye connected load, as
shown in figure 7.11, which shows a symmetrical load.</para>
<para role="indent">The resulting 120 System is given in the right side of figure 7.11. The load
impedances ZL of the wye connected load give rise to additional impedances
Z1,L, Z2,L, Z0,L in parallel to the impedances discussed earlier, i.e. Z1,S =
Z2,S = Z0,s = ZS. These additional impedances have all the same value as
the wye connected load impedances, i.e.
<math display='block'>
 <mrow>
  <msub>
   <munder accentunder='true'>
    <mi>Z</mi>
    <mo>_</mo>
   </munder>
   
   <mrow>
    <mn>1</mn><mo>,</mo><mi>L</mi></mrow>
  </msub>
  <mo>=</mo><msub>
   <munder accentunder='true'>
    <mi>Z</mi>
    <mo>_</mo>
   </munder>
   
   <mrow>
    <mn>2</mn><mo>,</mo><mi>L</mi></mrow>
  </msub>
  <mo>=</mo><msub>
   <munder accentunder='true'>
    <mi>Z</mi>
    <mo>_</mo>
   </munder>
   
   <mrow>
    <mn>0</mn><mo>,</mo><mi>L</mi></mrow>
  </msub>
  <mo>=</mo><msub>
   <munder accentunder='true'>
    <mi>Z</mi>
    <mo>_</mo>
   </munder>
   
   <mi>L</mi>
  </msub>
  </mrow>
</math>
<label>(7.48)</label>
</para>
<para role="indent">It is of importance whether the neutral point of this wye connected load
is grounded or not. Again the positive and negative sequence systems are
identical in both cases, with or without grounded neutral point. The grounding
or non-grounding affects only the zero sequence system. In the case of
grounding (dashed line), the impedance Z0,L is connected at both ends; with
ungrounded neutral point the lower connections will be open.</para>
<para role="indent">Of course the load could also be delta connected. But, since a delta
connected load can be transformed into an ungrounded wye connected load,
this case is already covered by the above considerations.</para>
</sec>
<sec id="sec_7_4_4">
<label>7.4.4</label>
<title>Transformers</title>
<para role="non-indent">Transformers are very important for the analysis using symmetrical components
and for the neutral point grounding of systems. Foremost the zero se</para>
<target target-type="page" id="page_147">147</target>
<fig id="fig_7_11">
<label>Figure 7.11</label>
<caption>Three phase system with a wye connected load.</caption>
<graphic href="figure7.11.jpg"/>
</fig>
<para role="non-indent">quence system is strongly dependent on the type of the transformer that is to
be connected. The positive and negative sequence systems are on the other
hand hardly affected. The process of the transformation of a three-phase
system including transformers into symmetrical components is as follows:
<ol>
<li>1. First of all, it is decided which voltage reference for the calculations
should be used (As an example, in case that a fault current is to be
calculated, of course suitable is the level where the fault occurs.).</li>
<li>2. All impedances and sources are referred to this voltage level.</li>
<li>3. The 120 system is derived without transformers. Thus at the place
where the transformer should be, there is now an interruption.</li>
<li>4. In the positive and negative sequence systems the appropriate transformer
impedances are connected in series.</li>
<li>5. The appropriate transformer type with respect to the zero sequence
system is selected from figure 7.12. The zero sequence impedance for
transformers with ungrounded neutral is set to ZEp = ∞, and ZEs =
∞, respectively).</li>
<li>6. The appropriate zero sequence impedance is inserted into the circuit.</li>
</ol>
</para>
<para role="indent">The calculation of the zero sequence impedance ZT0 is rather complicated
and the derivation is outside the scope of these lecture notes. The
reader is referred to Appendix A, where a somewhat deeper discussion is
provided. The approximate values are indicated in figure 7.12.</para>
<target target-type="page" id="page_147">148</target>
<fig id="fig_7_12">
<label>Figure 7.12.</label>
<caption><p>Zero sequence impedance of different three phase transformer connections.</p></caption>
<graphic href="figure7_12.png"/>
</fig>
<target target-type="page" id="page_147">149</target>
<p role="noindent">In figure 7.13 a three phase system with a transformer is given. If one follows the steps described above, one will get the 120 system shown in figure 7.14.</p>

<fig id="fig_7_13">
<label>Figure 7.13.</label>
<caption><p>Three phase circuit with transformer.</p></caption>
<graphic href="figure7_13.jpg"/>
</fig>

<p role="noindent">In the following section different unbalances caused by ground faults and short circuits will be examined more closely. It will be shown how these fault conditions can be analyzed with the use of the 120 transformation.</p>

<sec id="sec-7-5">
<label>7.5</label>
<title>Fault analysis using symmetrical components</title>
<p role="noindent">In this section we will investigate some typical fault situations in electrical power systems. We will neglect the transient events just after the fault and assume that the fault currents are sinusoidal. We will see that in comparison with classical network analysis using the physical phase representation the calculation with symmetrical components introduces many simplifications. In the examples only ohmic fault impedances will be used, but in the general case complex impedances can also be introduced. In many cases a zero fault impedance implies the most severe stresses.</p>

<sec id="sec-7-5-1">
<label>7.5.1</label>
<title>Single-phase to ground fault</title>
<p role="noindent">As single-phase, or sometimes also called single-line, to ground fault arises when there is a low impedance connection between one of the three phases and the ground.<sup>1</sup> A cause for the fault could be that one conductor of an overhead line has fallen down and touches the ground, or that a tree has come in contact with one of the conductors. The single-phase ground fault is the most frequent contingency in transmission grids. In high-voltage transmission grids with nominal voltages higher than 130 kV this fault constitutes about 80% of all disturbances. Depending upon the type of disturbance the fault resistance between the phase and the ground can vary significantly. Generally each connection between a single phase and the ground can be considered as single-phase unbalance, thus e.g. also a single-phase load.</p>

<p role="indent">The starting point of the analysis is the symmetrical grid on figure 7.8. In case of a fault the grid is loaded additionally by a fault resistance $R$ between a phase and the ground (Figure 7.15). Thus an unsymmetrical system of currents and voltages will occur, which with the use of the three symmetrical components can be analyzed. The left side corresponds to the symmetrical system, the right side represents the faulted part of the grid with a fault resistance, $R$, between the phase R and the ground.</p>

<p role="indent">For the analysis of the unsymmetrical part of the circuit we will use the right part of the circuit in figure 7.15. The unbalanced conditions will be described as relations between the voltages $\underline{U}_{R}, \underline{U}_{S}, \underline{U}_{T}$ and the currents $\underline{I}_{R}, \underline{I}_{S}, \underline{I}_{T}$, at the fault location. In order to describe the unbalance completely, three equations are needed, which contain the six quantities or some of them.</p>

<fn-group>
<fn id="fn1">
<p><sup>1</sup>If the neutral point of the feeding system is grounded with a low impedance, then one speaks also of ground short-circuit. In case that different phases have ground contact at different places, then depending upon the number of affected phases one has a double or triple ground fault. Another type of fault is the two-phase short-circuit with earth contact, which occurs if two phases have contact with the ground at the same location and are short-circuited.</p>
</fn>
</fn-group>

<target type="page" id="page-149">150</target>

<fig id="fig_7_14">
<label>Figure 7.14.</label>
<caption><p>120 system with transformer.</p></caption>
<graphic href="figure7_14.jpg"/>
</fig>
<target target-type="page" id="page_147">151</target>
<fig id="fig_7_15">
<label>Figure 7.15.</label>
<caption><p>Equivalent circuit of a single-phase ground fault.</p></caption>
<graphic href="figure7_15.png"/>
</fig>

<p role="noindent">In this case we have</p>

<math display="block">
<mi>R</mi>
<mo>&#x22C5;</mo>
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mi>R</mi>
</msub>
<mo>=</mo>
<msub>
<munder>
<mi>U</mi>
<mo>&#x0332;</mo>
</munder>
<mi>R</mi>
</msub>
<mspace width="4em"/>
<mtext>(7.49a)</mtext>
</math>
<math display="block">
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mi>S</mi>
</msub>
<mo>=</mo>
<mn>0</mn>
<mspace width="4em"/>
<mtext>(7.49b)</mtext>
</math>
<math display="block">
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mi>T</mi>
</msub>
<mo>=</mo>
<mn>0</mn>
<mspace width="4em"/>
<mtext>(7.49c)</mtext>
</math>

<p role="noindent">Generally each unfaulted phase current $\underline{I} = 0$. Each short-circuit to ground implies $\underline{U} = 0$. If a non-zero fault resistance exists, Ohm's law must be considered.</p>

<p role="indent">The equations are transformed now into the 120 system:</p>

<math display="block">
<mi>R</mi>
<mo>&#x22C5;</mo>
<mo>(</mo>
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<mo>+</mo>
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
<mo>+</mo>
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mn>0</mn>
</msub>
<mo>)</mo>
<mo>=</mo>
<msub>
<munder>
<mi>U</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<mo>+</mo>
<msub>
<munder>
<mi>U</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
<mo>+</mo>
<msub>
<munder>
<mi>U</mi>
<mo>&#x0332;</mo>
</munder>
<mn>0</mn>
</msub>
<mspace width="4em"/>
<mtext>(7.50a)</mtext>
</math>
<math display="block">
<msup>
<mi>a</mi>
<mn>2</mn>
</msup>
<mo>&#x22C5;</mo>
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<mo>+</mo>
<mi>a</mi>
<mo>&#x22C5;</mo>
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
<mo>+</mo>
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mn>0</mn>
</msub>
<mo>=</mo>
<mn>0</mn>
<mspace width="4em"/>
<mtext>(7.50b)</mtext>
</math>
<math display="block">
<mi>a</mi>
<mo>&#x22C5;</mo>
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<mo>+</mo>
<msup>
<mi>a</mi>
<mn>2</mn>
</msup>
<mo>&#x22C5;</mo>
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
<mo>+</mo>
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mn>0</mn>
</msub>
<mo>=</mo>
<mn>0</mn>
<mspace width="4em"/>
<mtext>(7.50c)</mtext>
</math>

<p role="noindent">By subtraction of the equation (7.50b) and (7.50c) as well as division by $(a - a^{2})$ one obtains</p>

<math display="block">
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<mo>=</mo>
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
<mspace width="4em"/>
<mtext>(7.51)</mtext>
</math>

<p role="noindent">With the use of eq. (7.10) together with eq. (7.50b) one obtains</p>

<math display="block">
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<mo>=</mo>
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
<mo>=</mo>
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mn>0</mn>
</msub>
<mspace width="4em"/>
<mtext>(7.52)</mtext>
</math>

<p role="noindent">and from the equation (7.50a)</p>

<math display="block">
<mi>R</mi>
<mo>&#x22C5;</mo>
<mn>3</mn>
<mo>&#x22C5;</mo>
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<mo>=</mo>
<msub>
<munder>
<mi>U</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<mo>+</mo>
<msub>
<munder>
<mi>U</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
<mo>+</mo>
<msub>
<munder>
<mi>U</mi>
<mo>&#x0332;</mo>
</munder>
<mn>0</mn>
</msub>
<mspace width="4em"/>
<mtext>(7.53)</mtext>
</math>

<p role="noindent">The unsymmetrical load of the three-phase circuit is described completely by the equations (7.52) and (7.53).</p>

<p role="indent">By the series coupling of the equivalent circuit of positive, negative and zero sequence systems in figure 7.16 the above equations are fulfilled, i.e. the same current flows through the three positive, negative and zero sequence systems according to equation (7.52). According to equation (7.53) the sum of the voltages of the three sequence systems equals the voltage drop over the resistance $3R$ caused by the identical sequence currents. From the equivalent circuit of the symmetrical components the identical currents of the three symmetric component currents can now be calculated:</p>
<target target-type="page" id="page_147">152</target>
<fig id="fig_7_16">
<label>Figure 7.16.</label>
<caption><p>120 system equivalent circuit for a single-phase to ground fault with a fault resistance $R$.</p></caption>
<graphic href="figure7_16.png"/>
</fig>

<math display="block">
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<mo>=</mo>
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
<mo>=</mo>
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mn>0</mn>
</msub>
<mo>=</mo>
<mfrac>
<msub>
<munder>
<mi>E</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<mrow>
<msub>
<munder>
<mi>Z</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<mo>+</mo>
<msub>
<munder>
<mi>Z</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
<mo>+</mo>
<msub>
<munder>
<mi>Z</mi>
<mo>&#x0332;</mo>
</munder>
<mn>0</mn>
</msub>
<mo>+</mo>
<mn>3</mn>
<mi>R</mi>
</mrow>
</mfrac>
<mspace width="4em"/>
<mtext>(7.54)</mtext>
</math>

<p role="noindent">The voltage $\underline{E}_{1}$ is the open-circuited voltage of the positive sequence system, i.e. the voltage at the fault location prior to the fault. The voltages at the fault location before the fault are $\underline{E}_{R}, \underline{E}_{S} = a^{2}\underline{E}_{R}$ and $\underline{E}_{T} = a\underline{E}_{R}$, thus one obtains for the internal voltage of the positive sequence system</p>

<math display="block">
<msub>
<munder>
<mi>E</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<mo>=</mo>
<mfrac>
<mn>1</mn>
<mn>3</mn>
</mfrac>
<mo>(</mo>
<msub>
<munder>
<mi>E</mi>
<mo>&#x0332;</mo>
</munder>
<mi>R</mi>
</msub>
<mo>+</mo>
<mi>a</mi>
<msub>
<munder>
<mi>E</mi>
<mo>&#x0332;</mo>
</munder>
<mi>S</mi>
</msub>
<mo>+</mo>
<msup>
<mi>a</mi>
<mn>2</mn>
</msup>
<msub>
<munder>
<mi>E</mi>
<mo>&#x0332;</mo>
</munder>
<mi>T</mi>
</msub>
<mo>)</mo>
<mo>=</mo>
<msub>
<munder>
<mi>E</mi>
<mo>&#x0332;</mo>
</munder>
<mi>R</mi>
</msub>
<mspace width="4em"/>
<mtext>(7.55)</mtext>
</math>

<p role="noindent">The fault current $\underline{I}_{f}$ is, as seen from figure 7.15, equal to the current in phase R:</p>

<math display="block">
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mi>f</mi>
</msub>
<mo>=</mo>
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mi>R</mi>
</msub>
<mo>=</mo>
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<mo>+</mo>
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
<mo>+</mo>
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mn>0</mn>
</msub>
<mspace width="4em"/>
<mtext>(7.56)</mtext>
</math>

<p role="noindent">With this and with the equations (7.54) and (7.55) the fault current is given by</p>

<math display="block">
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mi>f</mi>
</msub>
<mo>=</mo>
<mfrac>
<msub>
<munder>
<mi>E</mi>
<mo>&#x0332;</mo>
</munder>
<mi>R</mi>
</msub>
<mrow>
<mfrac>
<mn>1</mn>
<mn>3</mn>
</mfrac>
<mo>(</mo>
<msub>
<munder>
<mi>Z</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<mo>+</mo>
<msub>
<munder>
<mi>Z</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
<mo>+</mo>
<msub>
<munder>
<mi>Z</mi>
<mo>&#x0332;</mo>
</munder>
<mn>0</mn>
</msub>
<mo>)</mo>
<mo>+</mo>
<mi>R</mi>
</mrow>
</mfrac>
<mspace width="4em"/>
<mtext>(7.57)</mtext>
</math>
</sec>
<target type="page" id="page-156">156</target>
</sec>
</sec>
</ul>
 <math>
  <mrow>
    <mrow>
      <mo>(</mo>
      <mtable>
        <mtr>
          <mtd>
            <msub>
              <munder>
                <mi>U</mi>
                <mo>&#x332;</mo>
              </munder>
              <mtext>R</mtext>
            </msub>
          </mtd>
        </mtr>
        <mtr>
          <mtd>
            <msub>
              <munder>
                <mi>U</mi>
                <mo>&#x332;</mo>
              </munder>
              <mtext>S</mtext>
            </msub>
          </mtd>
        </mtr>
        <mtr>
          <mtd>
            <msub>
              <munder>
                <mi>U</mi>
                <mo>&#x332;</mo>
              </munder>
              <mtext>T</mtext>
            </msub>
          </mtd>
        </mtr>
      </mtable>
      <mo>)</mo>
    </mrow>
    <mo>=</mo>
    <munder>
      <mtext mathvariant="bold">T</mtext>
      <mo>&#x332;</mo>
    </munder>
    <mo>&#x22C5;</mo>
    <mrow>
      <mo>(</mo>
      <mtable>
        <mtr>
          <mtd>
            <msub>
              <munder>
                <mi>U</mi>
                <mo>&#x332;</mo>
              </munder>
              <mn>1</mn>
            </msub>
          </mtd>
        </mtr>
        <mtr>
          <mtd>
            <msub>
              <munder>
                <mi>U</mi>
                <mo>&#x332;</mo>
              </munder>
              <mn>2</mn>
            </msub>
          </mtd>
        </mtr>
        <mtr>
          <mtd>
            <msub>
              <munder>
                <mi>U</mi>
                <mo>&#x332;</mo>
              </munder>
              <mn>0</mn>
            </msub>
          </mtd>
        </mtr>
      </mtable>
      <mo>)</mo>
    </mrow>
    <mo>=</mo>
    <mrow>
      <mo>(</mo>
      <mtable>
        <mtr>
          <mtd>
            <msub>
              <munder>
                <mi>U</mi>
                <mo>&#x332;</mo>
              </munder>
              <mn>1</mn>
            </msub>
            <mo>+</mo>
            <msub>
              <munder>
                <mi>U</mi>
                <mo>&#x332;</mo>
              </munder>
              <mn>2</mn>
            </msub>
            <mo>+</mo>
            <msub>
              <munder>
                <mi>U</mi>
                <mo>&#x332;</mo>
              </munder>
              <mn>0</mn>
            </msub>
          </mtd>
        </mtr>
        <mtr>
          <mtd>
            <msup>
              <munder>
                <mi>a</mi>
                <mo>&#x332;</mo>
              </munder>
              <mn>2</mn>
            </msup>
            <msub>
              <munder>
                <mi>U</mi>
                <mo>&#x332;</mo>
              </munder>
              <mn>1</mn>
            </msub>
            <mo>+</mo>
            <munder>
              <mi>a</mi>
              <mo>&#x332;</mo>
            </munder>
            <msub>
              <munder>
                <mi>U</mi>
                <mo>&#x332;</mo>
              </munder>
              <mn>2</mn>
            </msub>
            <mo>+</mo>
            <msub>
              <munder>
                <mi>U</mi>
                <mo>&#x332;</mo>
              </munder>
              <mn>0</mn>
            </msub>
          </mtd>
        </mtr>
        <mtr>
          <mtd>
            <munder>
              <mi>a</mi>
              <mo>&#x332;</mo>
            </munder>
            <msub>
              <munder>
                <mi>U</mi>
                <mo>&#x332;</mo>
              </munder>
              <mn>1</mn>
            </msub>
            <mo>+</mo>
            <msup>
              <munder>
                <mi>a</mi>
                <mo>&#x332;</mo>
              </munder>
              <mn>2</mn>
            </msup>
            <msub>
              <munder>
                <mi>U</mi>
                <mo>&#x332;</mo>
              </munder>
              <mn>2</mn>
            </msub>
            <mo>+</mo>
            <msub>
              <munder>
                <mi>U</mi>
                <mo>&#x332;</mo>
              </munder>
              <mn>0</mn>
            </msub>
          </mtd>
        </mtr>
      </mtable>
      <mo>)</mo>
    </mrow>
  </mrow>
</math>
<para role="indent">A single-phase fault in phase S or T can be analyzed in a similar way. However the component systems must then be multiplied by a and/or , in order to be able to accomplish the series connection. A simpler way would be to rename the phases, for instance to consider the phase S as phase R for a single phase fault in phase S. Thus the phase R becomes phase T and the phase T phase S. The designation of the phases is always a matter of reference. One must just pay attention to that the correct order of the phases is maintained after the phases have been renamed, i.e. that the phase shift from phase R to phase S amounts to 120◦.</para>
<para role="indent">The derived equivalent circuit for the single phase to ground fault will also be used in the section 7.6 when resonant grounding of the neutral point is discussed.</para>
</sec>
<label>Two-phase short-circuit without ground contact</label>
<para role="indent">As a further unsymmetrical fault we will consider the two-phase shortcircuit, i.e. a low ohmic connection between two phases. If a ground contact does also exist, then one speaks of two-phase ground fault.</para>
<para role="indent">We consider now a two-phase short-circuit without earth contact. The circuit in figure 7.18 shows the asymmetrical fault with resistance R between the phases S and T. Due to this fault unbalanced currents and voltages will arise in the system.</para>
<fig id="fig_7.18">
<label>Figure 7.18</label>
<label>RST equivalent circuit of a two-phase short-circuit without ground contact.</label>
<graphic href="figure7.18.jpg"/>
</fig>
<para role="indent">The assumption that the fault takes place between the phases S and T simplifies the calculation compared with the other two possibilities. They differ however only in phase shifts a and  , respectively. As in a singlephase ground fault, in case of a short-circuit between the phases R and S or R and T, the phases can also here be renamed.</para>
<para role="indent">With a resistance between the phases S and T the unsymmetrical conditions in the RST system are given by:</para>
  <mtable columnalign="left" columnspacing="1em">
    <mtr>
      <mtd>
        <msub>
          <munder>
            <mi>I</mi>
            <mo>&#x332;</mo>
          </munder>
          <mtext>R</mtext>
        </msub>
        <mo>=</mo>
        <mn>0</mn>
      </mtd>
      <mtd>
        <mspace width="4em"/>
        <label>(7.64a)</label>
      </mtd>
    </mtr>

    <mtr>
      <mtd>
        <msub>
          <munder>
            <mi>I</mi>
            <mo>&#x332;</mo>
          </munder>
          <mtext>S</mtext>
        </msub>
        <mo>=</mo>
        <mo>&#x2212;</mo>
        <msub>
          <munder>
            <mi>I</mi>
            <mo>&#x332;</mo>
          </munder>
          <mtext>T</mtext>
        </msub>
      </mtd>
      <mtd>
        <mspace width="4em"/>
        <label>(7.64b)</label>
      </mtd>
    </mtr>

    <mtr>
      <mtd>
        <msub>
          <munder>
            <mi>U</mi>
            <mo>&#x332;</mo>
          </munder>
          <mtext>S</mtext>
        </msub>
        <mo>&#x2212;</mo>
        <msub>
          <munder>
            <mi>U</mi>
            <mo>&#x332;</mo>
          </munder>
          <mtext>T</mtext>
        </msub>
        <mo>=</mo>
        <mi>R</mi>
        <mo>&#x22C5;</mo>
        <msub>
          <munder>
            <mi>I</mi>
            <mo>&#x332;</mo>
          </munder>
          <mtext>S</mtext>
        </msub>
      </mtd>
      <mtd>
        <mspace width="4em"/>
        <label>(7.64c)</label>
      </mtd>
    </mtr>
  </mtable>
</math>
<para>After the transformation into symmetrical components we obtain</para>
  <mtable columnalign="left" columnspacing="1em">
    <mtr>
      <mtd>
        <msub>
          <munder>
            <mi>I</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>1</mn>
        </msub>
        <mo>+</mo>
        <msub>
          <munder>
            <mi>I</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>2</mn>
        </msub>
        <mo>+</mo>
        <msub>
          <munder>
            <mi>I</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>0</mn>
        </msub>
        <mo>=</mo>
        <mn>0</mn>
      </mtd>
      <mtd>
        <mspace width="4em"/>
        <label>(7.65a)</label>
      </mtd>
    </mtr>

    <mtr>
      <mtd>
        <msup>
          <munder>
            <mi>a</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>2</mn>
        </msup>
        <msub>
          <munder>
            <mi>I</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>1</mn>
        </msub>
        <mo>+</mo>
        <munder>
          <mi>a</mi>
          <mo>&#x332;</mo>
        </munder>
        <msub>
          <munder>
            <mi>I</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>2</mn>
        </msub>
        <mo>+</mo>
        <msub>
          <munder>
            <mi>I</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>0</mn>
        </msub>
        <mo>=</mo>
        <mo>&#x2212;</mo>
        <mrow>
          <mo>(</mo>
          <munder>
            <mi>a</mi>
            <mo>&#x332;</mo>
          </munder>
          <msub>
            <mi>I</mi>
            <mn>1</mn>
          </msub>
          <mo>+</mo>
          <msup>
            <munder>
              <mi>a</mi>
              <mo>&#x332;</mo>
            </munder>
            <mn>2</mn>
          </msup>
          <msub>
            <munder>
              <mi>I</mi>
              <mo>&#x332;</mo>
            </munder>
            <mn>2</mn>
          </msub>
          <mo>+</mo>
          <msub>
            <munder>
              <mi>I</mi>
              <mo>&#x332;</mo>
            </munder>
            <mn>0</mn>
          </msub>
          <mo>)</mo>
        </mrow>
      </mtd>
      <mtd>
        <mspace width="4em"/>
        <label>(7.65b)</label>
      </mtd>
    </mtr>

    <mtr>
      <mtd>
        <msup>
          <munder>
            <mi>a</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>2</mn>
        </msup>
        <msub>
          <munder>
            <mi>U</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>1</mn>
        </msub>
        <mo>+</mo>
        <munder>
          <mi>a</mi>
          <mo>&#x332;</mo>
        </munder>
        <msub>
          <munder>
            <mi>U</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>2</mn>
        </msub>
        <mo>+</mo>
        <msub>
          <munder>
            <mi>U</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>0</mn>
        </msub>
        <mo>&#x2212;</mo>
        <mrow>
          <mo>(</mo>
          <munder>
            <mi>a</mi>
            <mo>&#x332;</mo>
          </munder>
          <msub>
            <munder>
              <mi>U</mi>
              <mo>&#x332;</mo>
            </munder>
            <mn>1</mn>
          </msub>
          <mo>+</mo>
          <msup>
            <munder>
              <mi>a</mi>
              <mo>&#x332;</mo>
            </munder>
            <mn>2</mn>
          </msup>
          <msub>
            <munder>
              <mi>U</mi>
              <mo>&#x332;</mo>
            </munder>
            <mn>2</mn>
          </msub>
          <mo>+</mo>
          <msub>
            <munder>
              <mi>U</mi>
              <mo>&#x332;</mo>
            </munder>
            <mn>0</mn>
          </msub>
          <mo>)</mo>
        </mrow>
        <mo>=</mo>
        <mi>R</mi>
        <mo>&#x22C5;</mo>
        <mrow>
          <mo>(</mo>
          <msup>
            <munder>
              <mi>a</mi>
              <mo>&#x332;</mo>
            </munder>
            <mn>2</mn>
          </msup>
          <msub>
            <munder>
              <mi>I</mi>
              <mo>&#x332;</mo>
            </munder>
            <mn>1</mn>
          </msub>
          <mo>+</mo>
          <munder>
            <mi>a</mi>
            <mo>&#x332;</mo>
          </munder>
          <msub>
            <munder>
              <mi>I</mi>
              <mo>&#x332;</mo>
            </munder>
            <mn>2</mn>
          </msub>
          <mo>+</mo>
          <msub>
            <munder>
              <mi>I</mi>
              <mo>&#x332;</mo>
            </munder>
            <mn>0</mn>
          </msub>
          <mo>)</mo>
        </mrow>
      </mtd>
      <mtd>
        <mspace width="4em"/>
        <label>(7.65c)</label>
      </mtd>
    </mtr>
  </mtable>
</math>
<para>From equation (7.65a) follows</para>
<math display='block'>
 <mrow>
  <msub>
   <mi>I</mi>
   <mn>0</mn>
  </msub>
  <mo>=</mo><mn>0</mn></mrow>
</math>
<label>(7.68)</label>
<para role="indent">One could have written the latter equation directly, because a zero sequence current always flows through a possible connection between the neutral point and the ground. In the case of a two-phase short-circuit there is no closed current loop through the neutral point and the fault impedance. The current paths IR, IS and IT do not have any possibility (in contrast with the singlephase failure case) to get closed through the ground and therefore they do not contain any zero sequence component. The above properties of the symmetrical component currents can now be used in eq. (7.65c) together with the properties of the constant a giving:</para>
  <mtable columnalign="left">
    <mtr>
      <mtd>
        <msub>
          <munder>
            <mi>I</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>0</mn>
        </msub>
        <mo>=</mo>
        <mn>0</mn>
      </mtd>
    </mtr>

    <mtr>
      <mtd>
        <mspace height="1em"/>
      </mtd>
    </mtr>

    <mtr>
      <mtd>
        <msub>
          <munder>
            <mi>I</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>1</mn>
        </msub>
        <mo>=</mo>
        <mo>&#x2212;</mo>
        <msub>
          <munder>
            <mi>I</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>2</mn>
        </msub>
      </mtd>
    </mtr>

    <mtr>
      <mtd>
        <mspace height="1em"/>
      </mtd>
    </mtr>

    <mtr>
      <mtd>
        <msub>
          <munder>
            <mi>U</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>1</mn>
        </msub>
        <mo>&#x2212;</mo>
        <msub>
          <munder>
            <mi>U</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>2</mn>
        </msub>
        <mo>=</mo>
        <mi>R</mi>
        <mo>&#x22C5;</mo>
        <msub>
          <munder>
            <mi>I</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>1</mn>
        </msub>
      </mtd>
    </mtr>
  </mtable>
</math>
<para role="indent">As in the case of single-phase ground fault the above conditions can be represented by suitable connection of the symmetrical component systems. The equivalent circuits of the positive and negative sequence systems must now be connected crosswise, so that the current flows in opposite directions in the two systems. Between them the resistance R should be connected (this time without factor 3), so that the Ohm’s law according to equation (7.69c) is satisfied. The zero sequence system is not connected at all in this case, and is therefore completely insignificant for the further considerations.</para>

 <target type="page" id="page-157">157</target>
 
<fig id="fig_7.19">
<label>Figure 7.19.</label>
<caption><p>Equivalent circuit of the symmetrical components for a two-phase short-circuit without ground contact.</p></caption>
<graphic href="figure7.19.jpg"/>
</fig>
<para role="indent">Also in this case the voltages and currents could be calculated in symmetrical components, which with the aid of the matrix T can be transformed back again into the RST system. For the currents in positive and negative sequence systems applies:</para>
  <mtable columnalign="left" columnspacing="1em">
    <mtr>
      <mtd>
        <msub>
          <munder>
            <mi>I</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>1</mn>
        </msub>
        <mo>=</mo>
        <mo>&#x2212;</mo>
        <msub>
          <munder>
            <mi>I</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>2</mn>
        </msub>
        <mo>=</mo>
        <mfrac>
          <msub>
            <munder>
              <mi>E</mi>
              <mo>&#x332;</mo>
            </munder>
            <mn>1</mn>
          </msub>
          <mrow>
            <msub>
              <munder>
                <mi>Z</mi>
                <mo>&#x332;</mo>
              </munder>
              <mn>1</mn>
            </msub>
            <mo>+</mo>
            <msub>
              <munder>
                <mi>Z</mi>
                <mo>&#x332;</mo>
              </munder>
              <mn>2</mn>
            </msub>
            <mo>+</mo>
            <mi>R</mi>
          </mrow>
        </mfrac>
      </mtd>
      <mtd>
        <mspace width="4em"/>
        <label>(7.70)</label>
      </mtd>
    </mtr>

    <mtr>
      <mtd>
        <label>with</label>
      </mtd>
    </mtr>

    <mtr>
      <mtd>
        <msub>
          <munder>
            <mi>E</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>1</mn>
        </msub>
        <mo>=</mo>
        <mfrac>
          <mn>1</mn>
          <mn>3</mn>
        </mfrac>
        <mrow>
          <mo>(</mo>
          <msub>
            <munder>
              <mi>E</mi>
              <mo>&#x332;</mo>
            </munder>
            <label>R</label>
          </msub>
          <mo>+</mo>
          <munder>
            <mi>a</mi>
            <mo>&#x332;</mo>
          </munder>
          <msub>
            <munder>
              <mi>E</mi>
              <mo>&#x332;</mo>
            </munder>
            <label>S</label>
          </msub>
          <mo>+</mo>
          <msup>
            <munder>
              <mi>a</mi>
              <mo>&#x332;</mo>
            </munder>
            <mn>2</mn>
          </msup>
          <msub>
            <munder>
              <mi>E</mi>
              <mo>&#x332;</mo>
            </munder>
            <label>T</label>
          </msub>
          <mo>)</mo>
        </mrow>
        <mo>=</mo>
        <msub>
          <munder>
            <mi>E</mi>
            <mo>&#x332;</mo>
          </munder>
          <label>R</label>
        </msub>
      </mtd>
      <mtd>
        <mspace width="4em"/>
        <label>(7.71)</label>
      </mtd>
    </mtr>

    <mtr>
      <mtd>
        <label>and (7.70) the fault current </label>
        <msub>
          <munder>
            <mi>I</mi>
            <mo>&#x332;</mo>
          </munder>
          <mi>f</mi>
        </msub>
        <label> can be calculated as</label>
      </mtd>
    </mtr>
    
 <target type="page" id="page-158">158</target>
 
    <mtr>
      <mtd>
        <msub>
          <munder>
            <mi>I</mi>
            <mo>&#x332;</mo>
          </munder>
          <mi>f</mi>
        </msub>
        <mo>=</mo>
        <msub>
          <munder>
            <mi>I</mi>
            <mo>&#x332;</mo>
          </munder>
          <label>S</label>
        </msub>
        <mo>=</mo>
        <msup>
          <munder>
            <mi>a</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>2</mn>
        </msup>
        <msub>
          <munder>
            <mi>I</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>1</mn>
        </msub>
        <mo>+</mo>
        <munder>
          <mi>a</mi>
          <mo>&#x332;</mo>
        </munder>
        <msub>
          <munder>
            <mi>I</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>2</mn>
        </msub>
        <mo>+</mo>
        <msub>
          <munder>
            <mi>I</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>0</mn>
        </msub>
      </mtd>
      <mtd>
        <mspace width="4em"/>
        <label>(7.72)</label>
      </mtd>
    </mtr>

    <mtr>
      <mtd>
        <mspace width="1.5em"/>
        <mo>=</mo>
        <mrow>
          <mo>(</mo>
          <msup>
            <munder>
              <mi>a</mi>
              <mo>&#x332;</mo>
            </munder>
            <mn>2</mn>
          </msup>
          <mo>&#x2212;</mo>
          <munder>
            <mi>a</mi>
            <mo>&#x332;</mo>
          </munder>
          <mo>)</mo>
        </mrow>
        <msub>
          <munder>
            <mi>I</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>1</mn>
        </msub>
        <mo>=</mo>
        <mrow>
          <mo>(</mo>
          <msup>
            <munder>
              <mi>a</mi>
              <mo>&#x332;</mo>
            </munder>
            <mn>2</mn>
          </msup>
          <mo>&#x2212;</mo>
          <munder>
            <mi>a</mi>
            <mo>&#x332;</mo>
          </munder>
          <mo>)</mo>
        </mrow>
        <mfrac>
          <msub>
            <munder>
              <mi>E</mi>
              <mo>&#x332;</mo>
            </munder>
            <mn>1</mn>
          </msub>
          <mrow>
            <msub>
              <munder>
                <mi>Z</mi>
                <mo>&#x332;</mo>
              </munder>
              <mn>1</mn>
            </msub>
            <mo>+</mo>
            <msub>
              <munder>
                <mi>Z</mi>
                <mo>&#x332;</mo>
              </munder>
              <mn>2</mn>
            </msub>
            <mo>+</mo>
            <mi>R</mi>
          </mrow>
        </mfrac>
      </mtd>
      <mtd>
        <mspace width="4em"/>
        <label>(7.73)</label>
      </mtd>
    </mtr>

    <mtr>
      <mtd>
        <mspace width="1.5em"/>
        <mo>=</mo>
        <mo>&#x2212;</mo>
        <mi>j</mi>
        <msqrt>
          <mn>3</mn>
        </msqrt>
        <mfrac>
          <msub>
            <munder>
              <mi>E</mi>
              <mo>&#x332;</mo>
            </munder>
            <label>R</label>
          </msub>
          <mrow>
            <msub>
              <munder>
                <mi>Z</mi>
                <mo>&#x332;</mo>
              </munder>
              <mn>1</mn>
            </msub>
            <mo>+</mo>
            <msub>
              <munder>
                <mi>Z</mi>
                <mo>&#x332;</mo>
              </munder>
              <mn>2</mn>
            </msub>
            <mo>+</mo>
            <mi>R</mi>
          </mrow>
        </mfrac>
      </mtd>
      <mtd>
        <mspace width="4em"/>
        <label>(7.74)</label>
      </mtd>
    </mtr>
  </mtable>
</math>
</sec>
<label>Three-phase short-circuit</label>
<para role="indent">This kind of short-circuit arises very rarely, but normally causes the highest short circuit currents (and thus the highest thermal and mechanical stresses) and is used as “worst case” scenario in short-circuit computations. In the here considered example, it is assumed that a fault resistance R exists between the phases and the ground. As symmetrical conditions do prevail, the currents and the voltages in case of the three-phase short-circuit with ground contact do not differ from the case without earth contact. (The point, at which the resistances R in figure 7.20 are connected together and grounded, would have zero voltage even without connection to the ground.) For the voltages and currents in the RST system applies</para>

 <target type="page" id="page-159">159</target>
<fig id="fig_7.21">
<label>Figure 7.21.</label>
<caption><p>Equivalent circuit in symmetrical components of a three phase short-circuit..</p></caption>
<graphic href="figure7.21.jpg"/>
</fig>
<para>Transformation into symmetrical components and some algebra yields:</para>
  <mtable columnalign="left" columnspacing="1em">
    <mtr>
      <mtd>
        <msub>
          <munder>
            <mi>U</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>1</mn>
        </msub>
        <mo>=</mo>
        <mi>R</mi>
        <msub>
          <munder>
            <mi>I</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>1</mn>
        </msub>
      </mtd>
      <mtd>
        <mspace width="4em"/>
        <label>(7.78)</label>>
      </mtd>
    </mtr>

    <mtr>
      <mtd>
        <msub>
          <munder>
            <mi>U</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>2</mn>
        </msub>
        <mo>=</mo>
        <mi>R</mi>
        <msub>
          <munder>
            <mi>I</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>2</mn>
        </msub>
      </mtd>
      <mtd>
        <mspace width="4em"/>
        <label>(7.79)</label>>
      </mtd>
    </mtr>

    <mtr>
      <mtd>
        <msub>
          <munder>
            <mi>U</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>0</mn>
        </msub>
        <mo>=</mo>
        <mi>R</mi>
        <msub>
          <munder>
            <mi>I</mi>
            <mo>&#x332;</mo>
          </munder>
          <mn>0</mn>
        </msub>
      </mtd>
      <mtd>
        <mspace width="4em"/>
        <label>(7.80)</label>>
      </mtd>
    </mtr>
  </mtable>
</math>
<para role="indent">The equivalent circuit in symmetrical component is simple, since the symmetrical component systems are not connected in the equivalent circuit and only the positive sequence system is activated. The corresponding circuits in symmetrical components is given in figure 7.21. The fault currents in the RST system are</para>


<para role="indent">Comparing with (7.57) one can see that if the positive, negative and zero sequence impedances all are equal, the same fault current as in the case of the single-phase ground fault results, i.e. R. Since the system in this case is balanced also during the fault, no zero sequence current flows through the neutral points.</para>
</sec>
</sec>
 <target type="page" id="page-160">160</target>
<sec id="7.6">
<label>Resonant Grounding</label>
<para role="indent">There are certain advantages with an electric power system , which has ungrounded neutral points when single-phase to ground faults occur: Since no return path for the short-circuit current exists no fault current will flow (see equation (7.57)). This can also be seen in the equivalent circuit in figure 7.16, whose zero sequence system would be open if the neutral points are left ungrounded. Thus, besides  also  vanishes, i.e. the currents remain symmetrical since only the positive sequence system is active. However, the phase voltages become unsymmetric. Due to the fact that one phase is forced to ground potential by the fault, the voltages of the two other phases increase relative to ground by the factor √3 (see equations (7.62a)-(7.62c) and figure 7.17). Medium voltage grids are usually operated ungrounded in Switzerland. If the grid has a small geographic size the short-circuit current is also small and the corresponding arc at the overhead line insulator is often extinguished automatically. The voltage increases for the healthy phases are acceptable and are also used as a detection of single-phase to ground faults. Different countries have different philosophies and practices concerning grounding of low and medium voltage grids.</para>
<para role="indent">In an electric power system with grounded or low-ohmic grounded neutrals a single-phase to ground fault implies a large short-circuit current, possibly causing damages, and requires isolation of the fault e.g. through line tripping. All electric power systems with power lines or cables are actually grounded, if not over a direct connection (i.e. grounded neutrals) then over the shunt capacities between the power lines and ground. Since high and extra-high voltage grids usually cannot withstand the voltage increases incurred by single-line to ground faults in ungrounded systems, the neutrals in these grids must be grounded through low-ohmic impedances. As a consequence, the high fault currents caused by a single-phase to ground fault has to be extinguished by action of protections and circuit breakers through tripping of lines or other pieces of equipment where the fault actually occurs.</para>
<para role="indent">In circuits with low ohmic neutral grounding connections (effectively grounded) the neutrals of individual or all transformers are in practice grounded either directly or over a low ohmic impedance. The cost for the lower short-circuit currents in ungrounded or high impedance grounded grids is the voltage increase in the unfaulted phases in connection with single-line to ground faults. The insulation has to withstand these higher voltages. The following three options are the ones used in practice in low and medium voltage grids:</para>
</sec>
<target target-type="page" id="page_161">161</target>
<p>The neutrals of all transformers are grounded directly. In this case the
highest short-circuit currents occur.</p>
<p>Only selected neutrals are grounded directly. The other neutrals are
ungrounded.</p>
<p>In order to decrease the short-circuit current in the case of single
phase to ground faults the neutral points are not grounded directly,
but through impedances.</p>
<p>Figure 7.22 shows a symmetrical three-phase power transmission system
with ungrounded neutral. The capacitances represent the (identical) capaci
tances between the conductors of the power line and ground. A
single-phase</p>
<fig id="fig_7.22">
<label>Figure 7.22</label>
<caption>The power system in balanced operation; The capaci
tances CE corresponds to the capacitances between the conductors and
ground</caption>
</fig>
<p>to ground fault on any phase will result in an unbalanced situation. For the
following considerations it is assumed that the single-phase to ground fault
appears on the phase R, as shown in figure 7.23. Additionally it is supposed
that the fault resistance is zero, so that the faulty phase is at ground po
tential at the fault location. This shift of the ungrounded neutral affects of
course also the two other phases S and T (see the voltage phasor diagram in
f
igure 7.23). The voltages are approximately by a factor of √3 larger than in
the stationary conditions, and they are also phase shifted. The fault current
in figure 7.23 is often sufficient to maintain an arc at the fault
position.</p>
<p>In order to further reduce the fault current, a coil (inductance) can be
inserted between the neutral point and ground, which is known as a Petersen
coil (figure 7.24).</p>
<p>If a single-phase ground fault occurs, part of the short-circuit current
flows through the Petersen coil. The current through the coil lags the voltage
with π2, but the current through the earth capacitances leads the voltage
</p>
<fig id="fig_7.23">
   <label>Figure 7.23</label>
   <caption>The unbalanced situation of the power system during a
single-line to ground fault.</caption>
</fig>
<fig id="fig_7.24">
   <label>Figure 7.24</label>
   <caption>Petersen coil in a three-phase grid</caption>
</fig>
<p>with π
2. Thus the two current contributions in the arc are phase shifted by
π with respect to each other and by a suitable choice of the inductance
of the Petersen coil they will cancel out, resulting in a zero fault current.
The size of the Petersen coil must thus be selected in such a way that it
forms a parallel circuit together with the ground capacitances, which is in
resonance at the grid frequency. In this case no current can flow through the
zero sequence system and, consequently, not through the fault resistance R
in the ideal case, either.</p>
<p>In reality a small current will flow through the ground fault despite the
Petersen coil, since the real, not ideal coil has a resistance in addition to
the inductance. Furthermore, shunt resistances do exist in the grid, whereby
both the inductive and the capacitive currents are not purely reactive cur
</p>
<target target-type="page" id="page_162">162</target>
<p role="noindent">rents and the capacitive and inductive currents are not exactly phase-shifted by $\pi$. Thus, the resonant circuit does not block the current completely, but a small resistive current remains. This resistive current lies in real systems in the order of magnitude of 3 to 10% of the uncompensated ground fault current. This current is usually too small to maintain an arc for single-phase to ground faults, which are as already mentioned the most common type of faults in power systems.</p>
<p role="indent">The inductance of the neutral point connection $L_{P}$, as will be derived in the next section, must fulfill</p>
            
<label>(7.84)</label>
<math display="block">
<msub>
<mi>L</mi>
<mi>P</mi>
</msub>
<mo>=</mo>
<mfrac>
<mn>1</mn>
<mrow>
<mn>3</mn>
<msup>
<mi>&#x03C9;</mi>
<mn>2</mn>
</msup>
<msub>
<mi>C</mi>
<mi>E</mi>
</msub>
</mrow>
</mfrac>
</math>
<p role="noindent">where $C_{E}$ is the capacitance between the conductors and ground in order to achieve the desired resonant conditions. If a network is grounded with a coil with an inductance according to eq. (7.84), this network is said to have <i>resonant grounding</i>.</p>
<p role="indent">Besides the resistive elements in the resonant circuit, there is a further complication and that is the determination of the effective ground capacitances. The larger a geographical area the system covers, the more the distributed structure of the lines must be taken into account and the approximation with one single capacitance gets less accurate. Hence, in large systems the Petersen coil will still limit the short-circuit current, but to a value which can be detected by the line protection system and the fault can be isolated quickly.</p>
<p role="noindent"><b>Derivation of resonant grounding conditions</b> The left part of figure 7.25 (RST) shows a single-phase to ground fault in a system with a solidly grounded neutral point. The flow of the short-circuit current is shown by the bold lines in the figure. As explained above a fairly high short-circuit current flows in such a system and the arc at the fault location is fully developed. The aim of the Petersen coil (and thus of the resonant grounding) consists in bringing the fault current to zero and consequently prevent the development of an arc. In practice however, the current will never be completely extinguished due to various reasons as explained above.<xref ref-type="fn" rid="fn7-2">2</xref></p>
<p role="indent">The right part of figure 7.25 shows the grid transformed into symmetrical components during a single-phase to ground fault and Petersen coil in the zero sequence system, and from this the conditions for resonant grounding can be derived. (Note that the inductance of the Petersen coil in the zero sequence system is $3L_{P}$.)</p>
<p role="indent">The total reactance in the zero sequence system consists of the sum of the zero sequence impedance of the grid and the impedance of the Petersen</p>
<hr/>
<fn id="fn7-2">
<p><sup>2</sup>Since only a small short-circuit current flows through the fault, the power grid can thus be operated for longer time with the ground fault without incurring any severe damages.</p>
</fn>
<target target-type="page" id="page_163">163</target>
<fig id="fig_7_25">
<graphic href="figure7_25.jpg"/>
<label>Figure 7.25.</label>
<caption><p>Derivation of the inductance of the Petersen coil for resonant grounding conditions.</p></caption>
</fig>
<p role="noindent">coil in parallel with the impedance of the line capacitance:</p>
<label>(7.85)</label>
<math display="block">
<msub>
<munder>
<mi>Z</mi>
<mo>&#x0332;</mo>
</munder>
<mi>total</mi>
</msub>
<mo>=</mo>
<mo>(</mo>
<msub>
<munder>
<mi>Z</mi>
<mo>&#x0332;</mo>
</munder>
<mn>0</mn>
</msub>
<mo>+</mo>
<mn>3</mn>
<mi>j</mi>
<mi>&#x03C9;</mi>
<msub>
<mi>L</mi>
<mi>P</mi>
</msub>
<mo>)</mo>
<mo>&#x2225;</mo>
<mfrac>
<mn>1</mn>
<mrow>
<mi>j</mi>
<mi>&#x03C9;</mi>
<msub>
<mi>C</mi>
<mi>E</mi>
</msub>
</mrow>
</mfrac>
</math>
<p role="noindent">Assuming that $3j\omega L_{P} \gg \underline{Z}_{0}$, an approximative value of $L_{P}$ can easily be calculated:</p>
<label>(7.86)</label>
<math display="block">
<msub>
<munder>
<mi>Z</mi>
<mo>&#x0332;</mo>
</munder>
<mi>total</mi>
</msub>
<mo>&#x2248;</mo>
<mn>3</mn>
<mi>j</mi>
<mi>&#x03C9;</mi>
<msub>
<mi>L</mi>
<mi>P</mi>
</msub>
<mo>&#x2225;</mo>
<mfrac>
<mn>1</mn>
<mrow>
<mi>j</mi>
<mi>&#x03C9;</mi>
<msub>
<mi>C</mi>
<mi>E</mi>
</msub>
</mrow>
</mfrac>
<mo>=</mo>
<mfrac>
<mrow>
<mn>3</mn>
<mi>j</mi>
<mi>&#x03C9;</mi>
<msub>
<mi>L</mi>
<mi>P</mi>
</msub>
<mfrac>
<mn>1</mn>
<mrow>
<mi>j</mi>
<mi>&#x03C9;</mi>
<msub>
<mi>C</mi>
<mi>E</mi>
</msub>
</mrow>
</mfrac>
</mrow>
<mrow>
<mn>3</mn>
<mi>j</mi>
<mi>&#x03C9;</mi>
<msub>
<mi>L</mi>
<mi>P</mi>
</msub>
<mo>+</mo>
<mfrac>
<mn>1</mn>
<mrow>
<mi>j</mi>
<mi>&#x03C9;</mi>
<msub>
<mi>C</mi>
<mi>E</mi>
</msub>
</mrow>
</mfrac>
</mrow>
</mfrac>
<mo>=</mo>
<mfrac>
<mrow>
<mn>3</mn>
<mi>j</mi>
<mi>&#x03C9;</mi>
<msub>
<mi>L</mi>
<mi>P</mi>
</msub>
</mrow>
<mrow>
<mo>&#x2212;</mo>
<mn>3</mn>
<msup>
<mi>&#x03C9;</mi>
<mn>2</mn>
</msup>
<msub>
<mi>L</mi>
<mi>P</mi>
</msub>
<msub>
<mi>C</mi>
<mi>E</mi>
</msub>
<mo>+</mo>
<mn>1</mn>
</mrow>
</mfrac>
</math>
<p role="noindent">The aim is to eliminate the fault current, which means</p>
<label>(7.87)</label>
<math display="block">
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mrow>
<mn>1</mn>
<mi>f</mi>
</mrow>
</msub>
<mo>=</mo>
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mrow>
<mn>2</mn>
<mi>f</mi>
</mrow>
</msub>
<mo>=</mo>
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mrow>
<mn>0</mn>
<mi>f</mi>
</mrow>
</msub>
<mover>
<mo>=</mo>
<mo>!</mo>
</mover>
<mn>0</mn>
</math>
<p role="noindent">which means that<xref ref-type="fn" rid="fn7-3">3</xref></p>
<label>(7.88)</label>
<math display="block">
<msub>
<munder>
<mi>I</mi>
<mo>&#x0332;</mo>
</munder>
<mrow>
<mn>0</mn>
<mi>f</mi>
</mrow>
</msub>
<mo>=</mo>
<mfrac>
<msub>
<munder>
<mi>U</mi>
<mo>&#x0332;</mo>
</munder>
<mrow>
<mn>0</mn>
<mi>f</mi>
</mrow>
</msub>
<msub>
<munder>
<mi>Z</mi>
<mo>&#x0332;</mo>
</munder>
<mi>total</mi>
</msub>
</mfrac>
<mo>=</mo>
<msub>
<munder>
<mi>U</mi>
<mo>&#x0332;</mo>
</munder>
<mrow>
<mn>0</mn>
<mi>f</mi>
</mrow>
</msub>
<mfrac>
<mrow>
<mn>1</mn>
<mo>&#x2212;</mo>
<mn>3</mn>
<msup>
<mi>&#x03C9;</mi>
<mn>2</mn>
</msup>
<msub>
<mi>L</mi>
<mi>P</mi>
</msub>
<msub>
<mi>C</mi>
<mi>E</mi>
</msub>
</mrow>
<mrow>
<mn>3</mn>
<mi>j</mi>
<mi>&#x03C9;</mi>
<msub>
<mi>L</mi>
<mi>P</mi>
</msub>
</mrow>
</mfrac>
<mover>
<mo>=</mo>
<mo>!</mo>
</mover>
<mn>0</mn>
</math>
<p role="noindent">The fault current vanishes if the numerator in equation (7.88) is zero. Consequently the inductance of the Petersen coil should be</p>
<label>(7.89)</label>
<math display="block">
<msub>
<mi>L</mi>
<mi>P</mi>
</msub>
<mo>=</mo>
<mfrac>
<mn>1</mn>
<mrow>
<mn>3</mn>
<msup>
<mi>&#x03C9;</mi>
<mn>2</mn>
</msup>
<msub>
<mi>C</mi>
<mi>E</mi>
</msub>
</mrow>
</mfrac>
</math>
<hr/>
<fn id="fn7-3">
<p><sup>3</sup>Of course one could formulate a condition for the blocking fault current: In resonance the total impedance the fault current sees becomes infinitely large, i.e. the denominator in equation (7.86) should be zero. From this one obtains the same result.</p>
</fn>
<target target-type="page" id="page_164">164</target>
<fig id="fig_7_26">
<graphic href="figure7_26.jpg"/>
<label>Figure 7.26.</label>
<caption><p>Linear model of passive network elements of a power grid.</p></caption>
</fig>
<p role="noindent">Finally, it must be verified whether the assumption $3j\omega L_{P} \gg \underline{Z}_{0}$ is fulfilled. For a line 100 km long the ground capacity amounts to approximately $2\mu\text{F}$ and the zero sequence impedance to $(30+120j)\Omega$. Since the Petersen coil can compensate only the capacitive part of the fault current, only the reactance of the zero sequence impedance is of interest, i.e. $2122j\Omega$. It is clear that $2122j \gg 120j$, and the above assumption made is consequently justified.</p>
<p role="indent">For this derivation we have modelled the ground capacitances of the conductors as concentrated elements $C_{E}$. In reality the capacitances are distributed over the whole length of the power lines and cables, the size of the lumped elements corresponds to the sum of all capacitances over of the line(s). A relevant question is, how the impedance between a conductor and the ground varies, in case that one moves along the line. In the following it will be shown that this impedance, if it is infinitely large at one point, then for other points in the grid it will not change.</p>
<p role="indent">Consider the linear circuit in figure 7.26. The points marked 1 and 2 denote two different locations on a certain phase, e.g. the R phase, in the grid. This linear circuit can be regarded as a two-port equivalent circuit and can thus be modelled by a $\Pi$-equivalent (see figure 7.27). We assume that the linear circuit is grounded through a Petersen coil and thus for the location 1 resonant conditions prevail, whereby the admittance between phase and earth at this location ($\underline{Y}_{1}$ in figure 7.27) is equal to zero. It will now be shown that, provided two conditions are fulfilled, as will be explained below, the admittance seen at location 2, i.e. $\underline{Y}_{2}$, will also be zero. The conditions that must be fulfilled are:</p>
<fig id="fig_7_27">
<graphic href="figure7_27.jpg"/>
<label>Figure 7.27.</label>
<caption><p>Linear network model of the system in figure 7.26 as a two-port ($\Pi$-equivalent).</p></caption>
</fig>
<target target-type="page" id="page_165">165</target>
<p role="indent">1. A voltage $\underline{E} \neq 0$ applied at location 1 will give rise to a non-zero voltage at location 2.</p>
<p role="indent">2. A voltage $\underline{E} \neq 0$ applied at location 2 will give rise to a non-zero voltage at location 1.</p>
<p role="indent">In a power system this is fulfilled since a voltage applied between one phase and the ground in any point of the network will of course result in non-zero voltage between this phase and ground. (It is assumed that the network is passive, i.e. the generators are not connected.) The theorem we intend to prove can thus be summarized as</p>
<label>(7.90)</label>
<math display="block">
<mfenced open="" close="}">
<mtable>
<mtr>
<mtd>
<msub>
<munder>
<mi>Y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<mo>=</mo>
<mn>0</mn>
</mtd>
</mtr>
<mtr>
<mtd>
<msub>
<munder>
<mi>U</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<mo>=</mo>
<munder>
<mi>E</mi>
<mo>&#x0332;</mo>
</munder>
<mo>(</mo>
<mo>&#x2260;</mo>
<mn>0</mn>
<mo>)</mo>
<mo>&#x21D2;</mo>
<msub>
<munder>
<mi>U</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
<mo>&#x2260;</mo>
<mn>0</mn>
</mtd>
</mtr>
<mtr>
<mtd>
<msub>
<munder>
<mi>U</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
<mo>=</mo>
<munder>
<mi>E</mi>
<mo>&#x0332;</mo>
</munder>
<mo>(</mo>
<mo>&#x2260;</mo>
<mn>0</mn>
<mo>)</mo>
<mo>&#x21D2;</mo>
<msub>
<munder>
<mi>U</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<mo>&#x2260;</mo>
<mn>0</mn>
</mtd>
</mtr>
</mtable>
</mfenced>
<mo>&#x21D2;</mo>
<msub>
<munder>
<mi>Y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
<mo>=</mo>
<mn>0</mn>
</math>
<p role="noindent">This means that, if the admittance is zero for one location, it will also be zero for all other locations fulfilling the above, i.e. in practice at all locations in the system.</p>
<p role="indent">To prove this we start with the calculation of the admittances $\underline{Y}_{1}$ and $\underline{Y}_{2}$ of the circuit in figure 7.27:</p>
<label>(7.91a)</label>
<math display="block">
<msub>
<munder>
<mi>Y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<mo>=</mo>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<mo>+</mo>
<mfrac>
<mn>1</mn>
<mrow>
<munder>
<mi>z</mi>
<mo>&#x0332;</mo>
</munder>
<mo>+</mo>
<mn>1</mn>
<mo>/</mo>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
</mrow>
</mfrac>
<mo>=</mo>
<mfrac>
<mrow>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<mo>+</mo>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
<mo>+</mo>
<munder>
<mi>z</mi>
<mo>&#x0332;</mo>
</munder>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
</mrow>
<mrow>
<mn>1</mn>
<mo>+</mo>
<munder>
<mi>z</mi>
<mo>&#x0332;</mo>
</munder>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
</mrow>
</mfrac>
</math>
<label>(7.91b)</label>
<math display="block">
<msub>
<munder>
<mi>Y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
<mo>=</mo>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
<mo>+</mo>
<mfrac>
<mn>1</mn>
<mrow>
<munder>
<mi>z</mi>
<mo>&#x0332;</mo>
</munder>
<mo>+</mo>
<mn>1</mn>
<mo>/</mo>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
</mrow>
</mfrac>
<mo>=</mo>
<mfrac>
<mrow>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<mo>+</mo>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
<mo>+</mo>
<munder>
<mi>z</mi>
<mo>&#x0332;</mo>
</munder>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
</mrow>
<mrow>
<mn>1</mn>
<mo>+</mo>
<munder>
<mi>z</mi>
<mo>&#x0332;</mo>
</munder>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
</mrow>
</mfrac>
</math>
<p role="noindent">A voltage applied at port 1 and port 2, respectively, will then give rise to the following voltages at the other port, which are non-zero according to the above stated conditions. This yields</p>
<label>(7.92a)</label>
<math display="block">
<msub>
<munder>
<mi>U</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<mo>=</mo>
<munder>
<mi>E</mi>
<mo>&#x0332;</mo>
</munder>
<mo>&#x21D2;</mo>
<msub>
<munder>
<mi>U</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
<mo>=</mo>
<mfrac>
<munder>
<mi>E</mi>
<mo>&#x0332;</mo>
</munder>
<mrow>
<mn>1</mn>
<mo>+</mo>
<munder>
<mi>z</mi>
<mo>&#x0332;</mo>
</munder>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
</mrow>
</mfrac>
<mo>&#x2260;</mo>
<mn>0</mn>
<mo>&#x21D2;</mo>
<mfrac>
<mn>1</mn>
<mrow>
<mn>1</mn>
<mo>+</mo>
<munder>
<mi>z</mi>
<mo>&#x0332;</mo>
</munder>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
</mrow>
</mfrac>
<mo>&#x2260;</mo>
<mn>0</mn>
</math>
<label>(7.92b)</label>
<math display="block">
<msub>
<munder>
<mi>U</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
<mo>=</mo>
<munder>
<mi>E</mi>
<mo>&#x0332;</mo>
</munder>
<mo>&#x21D2;</mo>
<msub>
<munder>
<mi>U</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<mo>=</mo>
<mfrac>
<munder>
<mi>E</mi>
<mo>&#x0332;</mo>
</munder>
<mrow>
<mn>1</mn>
<mo>+</mo>
<munder>
<mi>z</mi>
<mo>&#x0332;</mo>
</munder>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
</mrow>
</mfrac>
<mo>&#x2260;</mo>
<mn>0</mn>
<mo>&#x21D2;</mo>
<mfrac>
<mn>1</mn>
<mrow>
<mn>1</mn>
<mo>+</mo>
<munder>
<mi>z</mi>
<mo>&#x0332;</mo>
</munder>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
</mrow>
</mfrac>
<mo>&#x2260;</mo>
<mn>0</mn>
</math>
<p role="noindent">Obviously the fractions in equations (7.92a) and (7.92b) are non-zero. As we assumed that we had resonant grounding conditions as seen in location,</p>
<target target-type="page" id="page_166">166</target>
<p role="noindent">this means that admittance in equation (7.91a), i.e. the admittance between a phase and ground, which can be written as</p>
<label>(7.93)</label>
<math display="block">
<msub>
<munder>
<mi>Y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<mo>=</mo>
<mfrac>
<mrow>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<mo>+</mo>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
<mo>+</mo>
<munder>
<mi>z</mi>
<mo>&#x0332;</mo>
</munder>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
</mrow>
<mrow>
<mn>1</mn>
<mo>+</mo>
<munder>
<mi>z</mi>
<mo>&#x0332;</mo>
</munder>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
</mrow>
</mfrac>
<mo>=</mo>
<mn>0</mn>
</math>
<p role="noindent">Equation (7.93) together with equation (7.92a) implies</p>
<label>(7.94)</label>
<math display="block">
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<mo>+</mo>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
<mo>+</mo>
<munder>
<mi>z</mi>
<mo>&#x0332;</mo>
</munder>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
<mo>=</mo>
<mn>0</mn>
</math>
<p role="noindent">Comparing this result with the expression for the admittance at location 2 in equation (7.91b), we see directly that</p>
<label>(7.95)</label>
<math display="block">
<msub>
<munder>
<mi>Y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
<mo>=</mo>
<mfrac>
<mrow>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<mo>+</mo>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
<mo>+</mo>
<munder>
<mi>z</mi>
<mo>&#x0332;</mo>
</munder>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
</mrow>
<mrow>
<mn>1</mn>
<mo>+</mo>
<munder>
<mi>z</mi>
<mo>&#x0332;</mo>
</munder>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
</mrow>
</mfrac>
<mo>=</mo>
<mn>0</mn>
</math>
<p role="noindent">since</p>
<math display="block">
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<mo>+</mo>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
<mo>+</mo>
<munder>
<mi>z</mi>
<mo>&#x0332;</mo>
</munder>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>2</mn>
</msub>
<mo>=</mo>
<mn>0</mn>
<mspace width="1em"/>
<mtext>and</mtext>
<mspace width="1em"/>
<mfrac>
<mn>1</mn>
<mrow>
<mn>1</mn>
<mo>+</mo>
<munder>
<mi>z</mi>
<mo>&#x0332;</mo>
</munder>
<msub>
<munder>
<mi>y</mi>
<mo>&#x0332;</mo>
</munder>
<mn>1</mn>
</msub>
</mrow>
</mfrac>
<mo>&#x2260;</mo>
<mn>0</mn>
</math>
<p role="noindent">This means that the admittance at location 2 also is also equal to zero, and thus for a linear passive power system with resonant grounding the impedances between a phase and ground at all locations of system are the same and consequently infinite.</p>
<p role="indent">In a real system where the losses are considered as well, the admittance will not be identically zero. Furthermore, switching actions in the grid will change the total capacitance, and the resonant circuit will in practice be detuned. The compensation is sufficient, however, to keep the ground fault currents to relative small values (e.g. 50 A for medium voltage level) so that equipment will not be destroyed and system operation could be maintained during single-phase to ground faults.</p>
</sec>
<target target-type="page" id="page_167">167</target>
</body>
</book-part>
<book-part book-part-type="appendix" id="appendixA">
<book-part-meta>
<title-group>
<label>Appendix A</label>
<title>Zero sequence impedance of transformers</title>
</title-group>
</book-part-meta>
<body>
<sec id="appendix-a">
<p role="noindent">The zero sequence impedance in a three-phase system is generally defined as the ratio between phase voltages and phase currents when all three phases are connected, see figure A.1. For the system in figure A.1 the zero sequence impedance is thus defined as</p>

<math display="block">
<msub>
<mi>Z</mi>
<mn>0</mn>
</msub>
<mo>=</mo>
<mfrac>
<msub>
<mi>U</mi>
<mn>0</mn>
</msub>
<msub>
<mi>I</mi>
<mn>0</mn>
</msub>
</mfrac>
<mspace width="4em"/>
<mtext>(A.1)</mtext>
</math>

<p role="noindent">In transformers the zero sequence impedance is finite only if the windings are wye connected<sup>1</sup>. For delta connected windings there is no neutral point and thus no possible return path for a zero sequence current, which means that $Z_{0} \to \infty$.</p>

<p role="indent">If one wants to measure the zero sequence impedance of a transformer winding, then a voltage will be applied between the short-circuited phases R, S and T and the neutral conductor as shown in figure A.1. The other winding(s) (primary, secondary, tertiary) should be open. Depending on the design of the transformer a zero sequence current will flow, from which, together with the applied voltage, one can calculate the zero sequence impedance according to the equation (A.1).</p>

<p role="indent">The following considerations refer to three-phase transformers with wye connected windings. First a transformer where both windings (primary and secondary) are wye connected is considered. The three equal voltages in the three phases will cause three equal magnetic fluxes in all three limbs of the transformer. These flows add to non-zero in the yoke. As return path this resulting flux needs a magnetic connection outside the windings of the three phases. In transformers with additional limbs, these will provide the return path, and an example is given in figure A.2 where a five limb transformer is shown.</p>

<hr/>
<p><small><sup>1</sup>Transformers with Z-connected windings can also have non-zero zero sequence impedances, but they are not considered here.</small></p>

<fig id="fig_A_1">
<label>Figure A.1.</label>
<caption><p>Equivalent for the zero sequence impedance of a three-phase system.</p></caption>
<graphic href="figureA_1.jpg"/>
</fig>

<target type="page" id="page-169">169</target>

<fig id="fig_A_2">
<label>Figure A.2.</label>
<caption><p>Three-phase transformer with five limbs.</p></caption>
<graphic href="figureA_2.jpg"/>
</fig>

<p role="noindent">In a three limb transformer there exists no return path in the iron core for the magnetic flux. The return flux must thus flow outside the iron core, i.e. through the air and transformer tank. Such a return path has a high reluctance, which implies that a high magnetizing current is needed to drive the flux. Hence it follows that the zero sequence impedance of a three limb three-phase transformer is relatively low. If a three limb transformer is fed by a zero current of the amount of the nominal current, then the zero voltage lies normally in the range $60 \dots 100\%$ of the nominal voltage.</p>

<p role="indent">In a five limb transformer a return path is possible via the side limbs. As these side limbs are practically reluctance free in unsaturated conditions, even small currents will create a considerable voltage between the phase conductors and the neutral. The voltage and current quotient reaches very high values, i.e. the zero sequence impedance of the transformer is very large. For large zero currents, saturation appears in the side limbs whereby the reluctance decreases. Thus the voltage and current quotient decreases, the zero sequence impedance is thus not constant.</p>

<p role="indent">If the transformer has delta connected windings, then these represent a short-circuit path for the induced zero voltage (see figure A.3). A counter current will be induced which will correspond to the current in the wye connected windings. The total zero impedance of such a transformer connection consists of two components:</p>

<list list-type="order">
<list-item><p>The zero impedance of the wye connected winding without the delta</p></list-item>
</list>

<target type="page" id="page-170">170</target>
</sec>
</body>
</book-part>
</book>